CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  12

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE CONVERGENCIA

 OPCOES ATIVADAS: QLIM VLIM CREM CTAP STEP BPSI NEWT RCVG RMON FILE CONT CELO STPO VLCR CPHS IANG

 X-----------X------X------X---------------X---------------X---------------X--X-----------------------------------------------------------X
    ITERACAO          FREQ.  ERRO MAX BARRA  ERRO MAX BARRA  ERRO MAX  CONV                                                                
  FC  P  Q  V  M.O.   (Hz)       MW    NUM.     Mvar   NUM.  TENSAO %  NUM. FM  BARRA(B), CIRCUITO(C) E CONVERSOR COM LIMITE VIOLADO       
 X--X--X--X--X------X------X---------X-----X---------X-----X---------X-----X--X-----------------------------------------------------------X

   1                          3000.00  8100   1118.89  8100
 ................................................................
   2                          3000.00  8100   1118.89  8100
 ................................................................




 CONVERGENCIA FINAL

 X-----------X------X------X---------------X---------------X---------------X
    ITERACAO          FREQ. ERRO MAX BARRA  ERRO MAX BARRA  ERRO MAX  CONV  
  FC  P  Q  V  M.O.   (Hz)      MW    NUM.     Mvar   NUM.  TENSAO %  NUM.  
 X--X--X--X--X------X------X---------X-----X---------X-----X---------X-----X

   2                             0.00  7055      0.00  7059
      0  0  0 1.0000 60.000      0.00  1107      0.00  6563     0.000     0
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  13

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   1 * RS - 525 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    970 CFGAR1-RS500  0 1.069   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -94.7
    971 CFGAR2-RS500  0 1.069   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -94.7
   1040 RINCON-RS500  2 1.072  -0.0     0.0  -165.8     0.0     0.0     0.0     0.0     0.0     0.0    45.9     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  14

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   2 * RS - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    917 PFUNDOUHE001  1 0.981 -36.7    74.5   -10.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    918 PFUNDOSIN001  1 0.966 -41.1     0.0   -23.0     0.0     0.0     4.5     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    951 CHARQU-RS230  0 1.023 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    962 FARROU-RS230  0 1.013 -48.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    963 MCLARO-RS230  0 1.008 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    964 CAXIAS-RS525  0 1.003 -44.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -302.0     0.0     0.0     0.0 LIG
    965 CAXIAS-RS230  0 1.023 -46.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    966 GUAIB3CER019  0 0.962 -46.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                              -89.7                                                     0.0
    972 GARAB1-RS525  0 0.998 -37.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -226.8
    973 GARAB2-RS525  0 0.998 -37.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -266.6
    974 GUAIB3-RS525  0 1.012 -46.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -204.7     0.0     0.0     0.0 LIG
                                                0.0                                                  -818.7
    975 GUAIB3-RS230  0 1.021 -48.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    976 GRAVAT-RS525  0 1.009 -46.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -305.2     0.0     0.0     0.0 LIG
    979 NSRITA-RS525  0 1.008 -46.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -457.2
    980 NSRITA-RS230  0 1.031 -47.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    997 PAMPAS-RS525  0 1.029 -45.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    998 PAMPASUTE000 -1 1.043 -45.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1036 CAPIVA-RS525  0 1.003 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -201.4     0.0     0.0     0.0 LIG
                                                0.0                                                  -100.7
   1037 CAPIVA-RS230  0 1.003 -47.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1041 PFUNDO-RS230  0 1.015 -40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1043 CFRIVE-RS230  0 1.017 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1044 RIVERA-RS015  0 1.002 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1045 SANGEL-RS525  0 1.023 -37.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -314.0     0.0     0.0     0.0 LIG
   1046 SANGEL-RS230  0 1.020 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1152 CANO-GUTE000 -1 0.992 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1153 14JULH-RS230  0 1.009 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1154 CALVES-RS230  0 1.008 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1155 ITAUBAUHE000 -1 0.984 -45.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1156 ITAUBASIN003  1 0.932 -45.5     0.0  -150.9     0.0     0.0     7.5     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1159 MCLAROUHE000 -1 0.984 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1161 MCLA-G-RS230  0 1.008 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1163 LAJGDE-RS230  0 1.025 -45.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1164 URUG-GUTE000 -1 1.002 -43.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1165 URUG-VUTE000 -1 1.002 -43.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1166 CALVESUHE000 -1 0.984 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1168 14JUL-UHE000 -1 0.984 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1169 CANO-VUTE000 -1 0.992 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1173 CANDI3UTE001  1 0.965 -38.3   326.6   -64.4     0.0     0.0    30.0    14.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1174 CANDI3-RS230  0 1.028 -45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1175 PREAL-UHE002  1 0.991 -38.9   130.7    -7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1176 DFRANCUHE000 -1 0.988 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1177 DFRANCSIN002  1 0.986 -45.3     0.0    -0.5     0.0     0.0     2.4     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1181 VENAIRSIN000 -1 1.008 -49.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  15

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   2 * RS - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   1186 ALEGR2-RS230  0 1.027 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -52.7     0.0     0.0     0.0 LIG
   1188 BAGE2--RS230  0 1.030 -45.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1190 CANOA1-RS230  0 1.020 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1192 CAXIA5-RS230  0 1.015 -47.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1194 CAMAQU-RS230  0 1.028 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1198 CAMPOB-RS230  0 1.013 -48.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1199 GUAIB2-RS230  0 1.023 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1200 CAXIA2-RS230  0 1.011 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1204 PPETRO-RS230  0 1.023 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1206 GARIBA-RS230  0 1.003 -49.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1210 GRAVA2-RS230  0 1.013 -48.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1212 ELDORA-RS230  0 1.022 -48.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1213 GUARIT-RS230  0 1.022 -39.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1215 ITAUBA-RS230  0 1.009 -45.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1218 LAJEA2-RS230  0 1.017 -49.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    51.7     0.0     0.0     0.0 LIG
   1223 DFRANC-RS230  0 1.013 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1225 MACAMB-RS230  0 1.026 -42.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1228 NPRAT2-RS230  0 1.007 -47.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1230 LIVRA2-RS230  0 1.017 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -31.1     0.0     0.0     0.0 LIG
   1231 OSORI2-RS230  0 1.019 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1236 PELOT3-RS230  0 1.028 -48.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1239 PMEDIC-RS230  0 1.028 -45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -31.7     0.0     0.0     0.0 LIG
                                                0.0                                                   -10.6
   1243 PREAL--RS230  0 1.025 -44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1246 QUINTA-RS230  0 1.026 -47.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1248 CANOA2-RS230  0 1.016 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1249 TAQUAR-RS230  0 1.010 -49.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1250 SANGE2-RS230  0 1.020 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1254 SBORJ2-RS230  0 1.032 -41.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1256 SCRUZ1-RS230  0 1.022 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                    -5.2
   1258 CINPAL-RS230  0 1.019 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1259 PALGR4-RS230  0 1.018 -49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1263 PALGR6-RS230  0 1.014 -49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1264 PALGR8-RS230  0 1.018 -49.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1267 PALGR9-RS230  0 1.020 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1268 PALG10-RS230  0 1.018 -49.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1270 PALG13-RS230  0 1.012 -49.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1278 SMARI3-RS230  0 1.019 -44.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -55.1
   1281 SMARTA-RS230  0 1.020 -43.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1283 SROSA--RS230  0 1.022 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1286 SVICEN-RS230  0 1.025 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1287 PASSME-RS230  0 1.027 -45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1288 PASMEIPCH013  0 1.003 -42.5     6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1291 TAPERA-RS230  0 1.026 -45.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    52.6     0.0     0.0     0.0 LIG
   1294 URUGUA-RS230  0 1.028 -43.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -31.7     0.0     0.0     0.0 LIG
   1296 URUGU5-RS230  0 1.027 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1297 VENAIR-RS000  0 1.008 -49.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  16

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   2 * RS - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   1299 VENAIR-RS230  0 1.021 -47.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1313 GRAVA3-RS230  0 1.014 -48.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1320 LBARRO-RS230  0 1.021 -48.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1323 IJUI2--RS230  0 1.020 -41.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1325 LVERME-RS230  0 1.026 -39.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    52.7     0.0     0.0     0.0 LIG
   1330 ATLAN2-RS230  0 1.022 -48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1368 LBARR1-RS034  0 0.997 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1369 OSORIOEOL034  0 0.995 -48.8     0.0    -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1370 SANGRAEOL034  0 0.995 -48.8     0.0    -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1371 INDIOSEOL034  0 0.992 -48.8     0.0    -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1372 LBARR3-RS034  0 0.996 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1373 LBARR2-RS034  0 0.994 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1386 CAXIA6-RS230  0 1.012 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2078 MISSOE-RS230  0 1.029 -40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2080 LIVRA3-RS230  0 1.016 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -61.9     0.0     0.0     0.0 LIG
                                                0.0                                                   -27.8
   2085 LIV3-1SIN001  1 0.913 -44.0     0.0   -41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9196 LBARR4-RS034  0 1.032 -48.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    12.3     0.0     0.0     0.0 LIG
   9202 LIV--4-RS000  0 1.006 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9213 LIV2-1-RS000  0 1.007 -45.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9262 JBOTAN-RS230  0 1.018 -49.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9263 VIAMA3-RS230  0 1.011 -49.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9302 RESTIN-RS230  0 1.011 -49.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9304 CACHO3-RS230  0 1.014 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9308 PASSME-RS069  0 1.003 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9309 SCAVA2-RS069  0 1.008 -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9310 SCAVA2PCH006  0 1.008 -41.1     7.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9311 PEZZI--RS069  0 1.008 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9312 PEZZI-PCH006  0 1.008 -43.6     4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9315 PME--1-RS000  0 1.002 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9547 NPETR2-RS230  0 1.016 -47.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9569 CAMAQ3-RS230  0 1.042 -48.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9590 CANDE2-RS230  0 1.017 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9693 TORRE2-RS230  0 1.023 -45.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9731 CERCHA-RS230  0 1.016 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9732 CERCH1EOL034  0 1.003 -44.0     0.0    -5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9733 CERCH2EOL034  0 1.003 -43.9     0.0    -5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9734 CERCH3EOL034  0 1.004 -44.0     0.0    -5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9780 SCHAR2-RS230  0 1.020 -48.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9783 LAJEA3-RS230  0 1.013 -50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9785 CANDIO-RS230  0 1.028 -45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9786 CANDIO-RS525  0 1.009 -45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -76.3     0.0     0.0     0.0 LIG
   9787 CFMELO-RS525  0 1.008 -45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -93.4
   9794 COXSEC-RS034  0 1.012 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9803 ATLANT-RS012  0 1.015 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     9.3     0.0     0.0     0.0 LIG
   9806 ATLANT-RS230  0 1.015 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9807 OSOR23-RS034  0 0.995 -48.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     4.1     0.0     0.0     0.0 LIG
   9808 SANG23-RS034  0 1.004 -48.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     4.1     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  17

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   2 * RS - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   9818 POVNOV-RS525  0 1.009 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -560.1
   9819 POVNOV-RS230  0 1.024 -47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9836 VINHED-RS230  0 1.002 -49.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9853 IBIRAPEOL034  0 1.000 -43.9     0.0    -3.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9854 CERCH6EOL034  0 1.030   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   9855 CTRICC-RS034  0 1.013 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9865 PONTAL-RS230  0 1.011 -49.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9866 PONTAL-RS034  0 1.004 -49.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9867 PONT2BEOL034  1 1.009 -49.0     0.0     0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9868 PO2A3BEOL034  0 0.995 -48.9     0.0    -6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9895 INDI23-RS034  0 1.002 -48.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     4.1     0.0     0.0     0.0 LIG
   9901 OSORI3-RS230  0 1.020 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9920 VILMAR-RS230  0 1.006 -46.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9948 CINGLEEOL034  0 1.010 -44.1     0.0    -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9949 COXSECEOL034  0 1.007 -44.1     0.0    -5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9950 GALPOEEOL034  0 1.009 -44.1     0.0    -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9951 CANDI2-RS525  0 1.028 -45.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -317.3
   9952 CANDI2-RS230  0 1.030 -45.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9958 CCH6CI-RS034  0 1.010 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9959 IB1GAL-RS034  0 1.011 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9961 PALEG1-RS230  0 1.018 -49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9970 MACAM3-RS230  0 1.026 -42.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -78.9
  10108 SANG23EOL034  0 1.002 -48.8     0.0    -2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10109 OSOR23EOL034  0 0.989 -48.7     0.0    -3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10110 INDI23EOL034  0 0.996 -48.7     0.0    -3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10115 CCHAT1-RS034  0 1.012 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10116 CCHAT2-RS034  0 1.013 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10117 CCHAT3-RS034  0 1.013 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10118 CC45CTEOL034  0 1.000   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  10119 ATLANTEOL012  1 1.011 -48.6     0.0   -24.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10150 PASSM2-RS069  0 1.007 -44.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10151 SCAVA1-RS069  0 1.007 -42.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10152 SCAVA1PCH006  0 1.007 -41.3     6.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10218 CALTA2-RS230  0 1.022 -43.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10256 JBOTA1-RS230  0 1.018 -49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10257 JBOTA2-RS230  0 1.018 -49.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10276 CHARQ3-RS230  0 1.023 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10278 CHQ3-1-RS000  0 1.003 -48.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10279 CHQ3-1-RS013  0 1.003 -48.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10280 CHQ3-2-RS000  0 1.003 -48.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10281 CHQ3-2-RS013  0 1.003 -48.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10282 CHQ3-1-RS230  0 1.023 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10283 CHQ3-2-RS230  0 1.023 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10419 VAI--3-RS000  0 1.007 -49.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10420 VAIR-3-RS013  0 1.007 -49.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10466 CNEGR2-RS230  0 1.023 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  18

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   2 * RS - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  10467 CNEG-3-RS034  0 1.037 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10468 CNEG3-EOL034 -1 1.044 -44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10469 CNEG-2-RS034  0 1.033 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10470 CNEG2-EOL034 -1 1.035 -44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10471 CNEGR3-RS230  0 1.024 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10472 CNEG-4-RS034  0 1.034 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10473 CNEG4-EOL034 -1 1.038 -44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10474 CN3-1--RS000  0 1.038 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10475 CNE3---RS013  0 1.038 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10476 CN2-1--RS000  0 1.033 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10477 CNE2---RS013  0 1.033 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10478 CN4-1--RS000  0 1.035 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10479 CNE4---RS013  0 1.035 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10483 LIV3CS2RS000  0 0.933 -44.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10484 LIV3-2SIN001  1 0.908 -44.0     0.0   -41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10486 RIVE-2-RS000  0 1.002 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10487 RIVE-3-RS000  0 1.002 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10488 RIVE-4-RS000  0 1.002 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10489 RIVE-2-RS009  0 1.002 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10701 SANRE2-RS013  0 1.024 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10702 SANRE3-RS013  0 1.023 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10703 PFURE3-RS013  0 1.014 -41.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41001 CAXI-1-RS013  0 1.028 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41002 CAXI-2-RS013  0 1.028 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41003 GRAR-1-RS013  0 1.022 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41004 P10-A--RS230  0 1.018 -49.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41005 RIVE-1-RS009  0 1.002 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41006 SAN-2--RS013  0 1.024 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41007 SAN-3--RS013  0 1.023 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41008 ALE2-1-RS013  0 1.011 -44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41009 ALE2-2-RS013  0 1.011 -44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41010 ATL2-1-RS013  0 1.002 -48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41011 ATL2-3-RS013  0 1.002 -48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41012 ATL2-2-RS013  0 1.002 -48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41013 BAG2-5-RS013  0 1.009 -47.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41014 BAG2-1-RS013  0 1.009 -47.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41015 BAG2-2-RS013  0 1.009 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41016 CAM--1-RS013  0 0.992 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41017 CAM--2-RS013  0 0.992 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41018 CAM-1--RS013  0 1.008 -49.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41019 CAM-5--RS013  0 1.008 -49.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41020 CAN--1-RS013  0 1.008 -45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41021 CAN--2-RS013  0 1.034 -51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41022 CAX2-1-RS013  0 0.997 -53.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41023 CAX5-2-RS013  0 1.025 -52.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41024 CAX5-3-RS013  0 1.006 -49.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41025 CAX5-1-RS013  0 1.003 -54.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41026 CAX6-1-RS013  0 1.005 -50.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41027 CAX6-2-RS013  0 1.005 -50.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  19

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   2 * RS - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  41028 CAXIAA-RS013  0 1.028 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41029 CAXIAB-RS013  0 1.028 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41030 CAXI-3-RS013  0 1.027 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41031 CBO--6-RS013  0 1.017 -51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41032 CBO--7-RS013  0 1.001 -51.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41033 CBO-1--RS013  0 1.001 -51.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41034 CBO-2--RS013  0 1.001 -51.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41035 CBO-3--RS013  0 1.069 -50.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41036 CCHA-1-RS013  0 1.012 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41037 CCHA-2-RS013  0 1.012 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41038 CCHA-3-RS013  0 1.012 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41039 CCHA-4-RS013  0 1.013 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41040 CCHA-5-RS013  0 1.010 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41041 CCHA-6-RS013  0 1.010 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41042 CCHA-7-RS013  0 1.013 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41043 CHA--6-RS013  0 1.012 -50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41044 CHA--5-RS013  0 1.003 -49.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41045 CHA--9-RS013  0 1.008 -52.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41050 CIN--1-RS013  0 1.000 -50.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41051 CIN--2-RS013  0 1.000 -50.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41052 CIPA-A-RS013  0 1.032 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41053 CIPA-B-RS013  0 1.029 -48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41054 CAN-1--RS013  0 1.032 -51.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41057 ELD--1-RS013  0 1.037 -50.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41058 FAR--2-RS013  0 1.008 -50.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41059 FAR-1--RS013  0 1.007 -50.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41066 GARI-1-RS013  0 1.002 -51.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41067 GAR1-2-RS013  0 1.002 -51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41068 GRA2-1-RS013  0 1.010 -51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41069 GRA2-2-RS013  0 1.010 -51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41070 GRA2-3-RS013  0 1.052 -49.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41071 GRA3-1-RS013  0 1.004 -53.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41072 GRAV-1-RS013  0 1.022 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41073 GRAV-2-RS013  0 1.009 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41074 GRAV-3-RS013  0 1.024 -48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41075 GUAI-1-RS013  0 1.003 -50.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41076 GUAI-2-RS013  0 1.004 -50.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41077 GUAI-3-RS013  0 1.003 -50.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41078 GUA--1-RS013  0 1.009 -41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41079 GUA--2-RS013  0 1.009 -41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41080 GUAR-7-RS013  0 1.011 -41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41081 IJUI-1-RS013  0 1.004 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41082 IJUI-2-RS013  0 1.004 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41083 LAJ2-1-RS013  0 1.000 -53.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41084 LAJ2-2-RS013  0 1.000 -53.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41085 LAJ2-3-RS013  0 1.000 -53.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41086 LGRA-1-RS013  0 1.008 -45.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41087 LGRA-2-RS013  0 1.008 -45.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41089 LVER-1-RS013  0 1.029 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  20

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   2 * RS - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  41090 LVER-2-RS013  0 1.029 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41091 MACA-7-RS013  0 1.008 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41092 MACA-9-RS013  0 1.008 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41094 MACA-1-RS013  0 1.008 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41095 MISS-1-RS013  0 1.028 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41096 MISS-2-RS013  0 1.028 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41097 MISS-3-RS013  0 1.028 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41098 NPET-1-RS013  0 1.011 -49.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41100 NPR2-2-RS013  0 0.998 -47.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41101 NPR2-7-RS013  0 0.998 -47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41102 NSRA-1-RS013  0 0.997 -47.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41103 NSRA-2-RS013  0 0.995 -47.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41104 NSRA-3-RS013  0 0.993 -48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41105 NSRA-4-RS013  0 0.993 -48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41106 OSO2-1-RS013  0 0.995 -49.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41107 OSO2-2-RS013  0 0.994 -49.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41108 OSO2-5-RS013  0 0.995 -49.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41109 PA10-1-RS013  0 0.999 -51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41110 PA10-2-RS013  0 0.999 -51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41111 PA13-1-RS013  0 1.020 -51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41112 PA10-3-RS013  0 1.027 -51.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41113 PA10-5-RS013  0 1.031 -50.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41114 PAL4-A-RS013  0 1.064 -51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41115 PAL4-B-RS013  0 1.055 -53.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41116 PAL4-C-RS013  0 1.059 -50.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41117 PAL4-D-RS013  0 1.021 -52.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41118 PAL4-E-RS013  0 1.022 -52.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41119 PAL6-1-RS013  0 0.999 -51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41120 PAL6-2-RS013  0 0.998 -51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41121 PAL6-6-RS013  0 1.041 -51.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41122 PAL8-3-RS013  0 1.002 -50.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41123 PAL8-1-RS013  0 1.002 -50.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41124 PAL8-2-RS013  0 1.002 -50.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41125 PAL9-2-RS013  0 1.006 -51.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41126 PAL9-5-RS013  0 1.005 -51.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41127 PAL9-1-RS013  0 1.082 -51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41128 PA13-2-RS013  0 1.022 -52.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41129 PELO-1-RS013  0 1.006 -49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41130 PELO-2-RS013  0 1.006 -49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41131 PELO-3-RS013  0 1.005 -49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41132 PFUN-3-RS013  0 1.014 -41.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41133 PFUN-5-RS013  0 1.014 -41.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41135 PMEI-2-RS013  0 1.007 -44.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41136 PNOV-1-RS013  0 1.015 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41137 PNOV-2-RS013  0 1.014 -47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41138 PPET-1-RS013  0 1.039 -54.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41139 PPET-2-RS013  0 1.039 -54.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41140 PPET-3-RS013  0 1.039 -54.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41141 PPET-4-RS013  0 1.040 -54.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  21

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   2 * RS - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  41142 PPET-7-RS013  0 1.014 -52.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41143 PPET-8-RS013  0 1.014 -52.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41147 QUIN-A-RS013  0 0.999 -48.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41148 QUIN-B-RS013  0 0.999 -48.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41149 QUIN-5-RS013  0 0.971 -51.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41150 QUIN-C-RS013  0 0.999 -48.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41151 QUIN-2-RS013  0 0.971 -51.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41153 SANG-1-RS013  0 1.005 -40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41154 SANG-2-RS013  0 1.005 -40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41155 SAN--1-RS013  0 1.029 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41156 SBOR-1-RS013  0 1.010 -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41157 SBOR-6-RS013  0 1.010 -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41158 SBOR-7-RS013  0 1.009 -41.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41159 SC2--1-RS013  0 0.996 -51.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41160 SC2--2-RS013  0 0.996 -51.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41161 SC2--3-RS013  0 0.996 -51.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41162 SCHA-4-RS013  0 1.022 -50.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41163 SCHA-5-RS013  0 1.025 -50.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41164 SCRZ-1-RS013  0 1.009 -49.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41165 SCRZ-2-RS013  0 1.009 -49.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41166 SCR1-6-RS013  0 1.028 -49.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41167 SCR1-7-RS013  0 1.028 -49.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41168 SCRZ-5-RS013  0 1.009 -49.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41172 SMA3-1-RS013  0 1.007 -45.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41173 SMA3-2-RS013  0 1.007 -45.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41174 SM3--1-RS013  0 1.006 -45.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41175 SM3--2-RS013  0 1.006 -45.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41176 SMA3-5-RS013  0 1.007 -45.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41177 SMA-11-RS013  0 1.008 -47.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41178 SMAR-1-RS013  0 1.027 -41.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41179 SMAR-2-RS013  0 1.027 -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41180 SMA-3--RS013  0 1.008 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41181 SROS-9-RS013  0 0.998 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41182 SROS-1-RS013  0 0.997 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41183 SROS-5-RS013  0 0.998 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41184 SVIC-1-RS013  0 1.007 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41185 SVIC-2-RS013  0 1.007 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41186 SVIC-6-RS013  0 1.007 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41190 TAP--1-RS013  0 1.025 -47.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41191 TAP--2-RS013  0 1.025 -47.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41192 TAP--3-RS013  0 1.025 -47.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41193 TAQ--1-RS013  0 1.007 -52.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41194 TAQ--2-RS013  0 1.008 -52.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41198 PMED-7-RS007  0 1.039 -47.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41199 UPRE-2-RS013  0 1.029 -43.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41200 UPRE-1-RS013  0 1.029 -43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41201 URU-1--RS013  0 1.010 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41202 URU-2--RS013  0 1.010 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41203 URU--5-RS013  0 1.010 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  22

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   2 * RS - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  41204 VAIR-2-RS013  0 1.008 -49.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41205 VIAM-1-RS013  0 0.998 -51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41206 VIAM-2-RS013  0 0.998 -51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41207 VIAM-3-RS013  0 0.998 -51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41211 ALEG-1-RS000  0 1.011 -44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41212 ALEG-2-RS000  0 1.011 -44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41213 ATLA-1-RS000  0 1.002 -48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41214 ATLA-2-RS000  0 1.002 -48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41215 ATLA-3-RS000  0 1.002 -48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41216 BAG2-1-RS000  0 1.009 -47.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41217 BAG2-2-RS000  0 1.009 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41218 BAG2-5-RS000  0 1.009 -47.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41219 CAM3-1-RS000  0 0.992 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41220 CAM3-2-RS000  0 0.992 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41221 CAMA-1-RS000  0 1.008 -49.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41222 CAMA-5-RS000  0 1.008 -49.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41223 CAN--1-RS000  0 1.008 -45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41225 CAX2-1-RS000  0 0.997 -53.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41226 CAX5-1-RS000  0 1.003 -54.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41227 CAX5-2-RS000  0 1.025 -52.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41228 CAX5-3-RS000  0 1.006 -49.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41229 CAX-1--RS000  0 1.028 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41230 CAX-2--RS000  0 1.028 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41231 CAX-3--RS000  0 1.027 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41232 CBOM-1-RS000  0 1.001 -51.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41233 CBOM-2-RS000  0 1.001 -51.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41234 CBOM-7-RS000  0 1.001 -51.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41235 CBOM-3-RS000  0 1.069 -50.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41236 CBOM-6-RS000  0 1.017 -51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41237 CCHA-1-RS000  0 1.012 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41238 CCHA-2-RS000  0 1.012 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41239 CCHA-3-RS000  0 1.012 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41240 CCHA-4-RS000  0 1.013 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41241 CCHA-5-RS000  0 1.010 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41242 CCHA-6-RS000  0 1.010 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41243 CCHA-7-RS000  0 1.013 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41244 CHA--6-RS000  0 1.012 -50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41245 CHA--5-RS000  0 1.003 -49.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41246 CHA--9-RS000  0 1.008 -52.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41249 CIPA-A-RS000  0 1.032 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41250 CIN-1--RS000  0 1.000 -50.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41251 CIPA-B-RS000  0 1.029 -48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41252 CIN-2--RS000  0 1.000 -50.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41253 CNA1-1-RS000  0 1.032 -51.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41254 CNA1-2-RS000  0 1.034 -51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41255 CAX6-1-RS000  0 1.005 -50.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41256 CAX6-2-RS000  0 1.005 -50.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41257 ELDO-1-RS000  0 1.037 -50.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41258 FARR-1-RS000  0 1.007 -50.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  23

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   2 * RS - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  41259 FARR-2-RS000  0 1.008 -50.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41265 GAR-1--RS000  0 1.002 -51.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41266 GAR-2--RS000  0 1.002 -51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41267 GRA2-1-RS000  0 1.010 -51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41268 GRA2-2-RS000  0 1.010 -51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41269 GRA3-1-RS000  0 1.004 -53.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41270 GRA2-3-RS000  0 1.052 -49.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41271 GRA--1-RS000  0 1.022 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41272 GRA--2-RS000  0 1.009 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41273 GRA--3-RS000  0 1.024 -48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41274 GRT--1-RS000  0 1.009 -41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41275 GRT--2-RS000  0 1.009 -41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41276 GRT--7-RS000  0 1.011 -41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41277 GUA2-1-RS000  0 1.003 -50.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41278 GUA2-2-RS000  0 1.004 -50.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41279 GUA2-3-RS000  0 1.003 -50.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41280 IJU--1-RS000  0 1.004 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41281 IJU--2-RS000  0 1.004 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41282 LAJ2-1-RS000  0 1.000 -53.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41283 LAJ2-2-RS000  0 1.000 -53.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41284 LAJ2-3-RS000  0 1.000 -53.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41285 LGR-1--RS000  0 1.008 -45.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41286 LGR-2--RS000  0 1.008 -45.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41289 LVE-1--RS000  0 1.029 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41290 LVE-2--RS000  0 1.029 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41291 MBR-1--RS000  0 1.008 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41292 MBR-7--RS000  0 1.008 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41293 MBR-9--RS000  0 1.008 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41294 MIS--1-RS000  0 1.028 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41295 MIS--2-RS000  0 1.028 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41296 MIS-3--RS000  0 1.028 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41299 NPR2-2-RS000  0 0.998 -47.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41300 NPR2-7-RS000  0 0.998 -47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41301 NSR--1-RS000  0 0.997 -47.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41302 NSR--2-RS000  0 0.995 -47.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41303 NSR--3-RS000  0 0.993 -48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41304 NSR--4-RS000  0 0.993 -48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41305 NVP--1-RS000  0 1.011 -49.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41306 OSO2-1-RS000  0 0.995 -49.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41307 OSO2-2-RS000  0 0.994 -49.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41308 OSO2-5-RS000  0 0.995 -49.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41309 PA10-3-RS000  0 1.027 -51.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41310 PA10-1-RS000  0 0.999 -51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41311 PA10-2-RS000  0 0.999 -51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41312 PA10-5-RS000  0 1.031 -50.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41313 PA13-1-RS000  0 1.020 -51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41314 PA13-2-RS000  0 1.022 -52.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41315 PAL4-A-RS000  0 1.064 -51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41316 PAL4-B-RS000  0 1.055 -53.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  24

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   2 * RS - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  41317 PAL4-C-RS000  0 1.059 -50.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41318 PAL6-6-RS000  0 1.041 -51.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41319 PAL6-1-RS000  0 0.999 -51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41320 PAL6-2-RS000  0 0.998 -51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41321 PAL4-D-RS000  0 1.021 -52.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41322 PAL4-E-RS000  0 1.022 -52.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41323 PAL8-1-RS000  0 1.002 -50.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41324 PAL8-2-RS000  0 1.002 -50.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41325 PAL8-3-RS000  0 1.002 -50.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41326 PAL9-1-RS000  0 1.082 -51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41327 PAL9-2-RS000  0 1.006 -51.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41328 PAL9-5-RS000  0 1.005 -51.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41329 PEL3-1-RS000  0 1.006 -49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41330 PEL3-2-RS000  0 1.006 -49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41331 PEL3-3-RS000  0 1.005 -49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41332 PFU--3-RS000  0 1.014 -41.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41333 PFU--5-RS000  0 1.014 -41.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41335 PME--2-RS000  0 1.007 -44.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41336 PNV--1-RS000  0 1.015 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41337 PNV--2-RS000  0 1.014 -47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41338 PPE--1-RS000  0 1.039 -54.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41339 PPE--7-RS000  0 1.014 -52.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41340 PPE--2-RS000  0 1.039 -54.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41341 PPE--8-RS000  0 1.014 -52.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41342 PPE--3-RS000  0 1.039 -54.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41343 PPE--4-RS000  0 1.040 -54.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41344 PRE--1-RS000  0 1.029 -43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41345 PRE--2-RS000  0 1.029 -43.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41346 QUI--2-RS000  0 0.971 -51.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41347 QUI--A-RS000  0 0.999 -48.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41348 QUI--5-RS000  0 0.971 -51.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41349 QUI--B-RS000  0 0.999 -48.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41350 QUI--C-RS000  0 0.999 -48.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41351 RIVE-1-RS000  0 1.002 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41352 SAG2-1-RS000  0 1.005 -40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41353 SAG2-2-RS000  0 1.005 -40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41354 SAN--2-RS000  0 1.024 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41355 SAN--3-RS000  0 1.023 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41356 SAN--1-RS000  0 1.029 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41357 SBO2-1-RS000  0 1.010 -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41358 SBO2-6-RS000  0 1.010 -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41359 SBO2-7-RS000  0 1.009 -41.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41360 SC2--1-RS000  0 0.996 -51.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41361 SC2--3-RS000  0 0.996 -51.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41362 SC2--2-RS000  0 0.996 -51.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41363 SCH--5-RS000  0 1.025 -50.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41364 SCH--4-RS000  0 1.022 -50.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41365 SCR1-1-RS000  0 1.009 -49.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41366 SCR1-2-RS000  0 1.009 -49.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  25

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   2 * RS - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  41367 SCR1-5-RS000  0 1.009 -49.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41368 SCZ1-6-RS000  0 1.028 -49.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41369 SCZ1-7-RS000  0 1.028 -49.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41371 SM3--1-RS000  0 1.006 -45.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41372 SM3--2-RS000  0 1.006 -45.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41373 SMA3-1-RS000  0 1.007 -45.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41374 SMA3-5-RS000  0 1.007 -45.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41375 SMA3-2-RS000  0 1.007 -45.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41376 SMT--1-RS000  0 1.027 -41.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41377 SMT--2-RS000  0 1.027 -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41378 SMT--3-RS000  0 1.008 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41379 SMT-11-RS000  0 1.008 -47.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41380 SRO1-9-RS000  0 0.998 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41381 SRO1-1-RS000  0 0.997 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41382 SRO--5-RS000  0 0.998 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41383 SVI--1-RS000  0 1.007 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41384 SVI--2-RS000  0 1.007 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41385 SVI--6-RS000  0 1.007 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41389 TAQ--1-RS000  0 1.007 -52.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41390 TAQ--2-RS000  0 1.008 -52.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41391 TPR--1-RS000  0 1.025 -47.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41392 TPR--2-RS000  0 1.025 -47.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41393 TPR--3-RS000  0 1.025 -47.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41394 UPME-7-RS000  0 1.039 -47.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41395 URU5-1-RS000  0 1.010 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41396 URU5-2-RS000  0 1.010 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41397 URU5-5-RS000  0 1.010 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41403 VAI--2-RS000  0 1.008 -49.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41404 VIA3-1-RS000  0 0.998 -51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41405 VIA3-2-RS000  0 0.998 -51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41406 VIA3-3-RS000  0 0.998 -51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41411 NPET-2-RS013  0 1.011 -49.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41412 NVP--2-RS000  0 1.011 -49.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41450 FIBR-F-RS230  0 1.014 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43120 VINH-1-RS013  0 1.002 -51.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43121 VIN-1--RS000  0 1.002 -51.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43122 VINH-2-RS013  0 1.002 -51.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43123 VIN-2--RS000  0 1.002 -51.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43184 LAJ3-1-RS013  0 1.000 -51.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43185 LAJ3-1-RS000  0 1.000 -51.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43186 LAJ3-2-RS013  0 1.000 -51.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43187 LAJ3-2-RS000  0 1.000 -51.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43433 IJU--3-RS000  0 1.004 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43434 IJUI-3-RS013  0 1.004 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43449 CAC3-1-RS000  0 1.009 -49.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43450 CAC3-2-RS000  0 1.009 -49.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43451 CAC3-3-RS000  0 1.009 -49.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43452 CAC3-1-RS013  0 1.009 -49.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43453 CAC3-2-RS013  0 1.009 -49.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  26

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   2 * RS - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  43454 CAC3-3-RS013  0 1.009 -49.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43496 GRA2-4-RS013  0 1.009 -51.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43801 CTA2-1-RS000  0 1.025 -45.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43802 CTA2-2-RS000  0 1.025 -45.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43803 FARR-3-RS013  0 1.006 -50.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43804 FARR-3-RS000  0 1.006 -50.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43805 GUA3-1-RS013  0 1.025 -48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43806 CAP--1-RS000  0 1.004 -47.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43807 CAP--1-RS013  0 1.004 -47.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43808 CAP--2-RS000  0 1.004 -47.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43809 CAP--2-RS013  0 1.004 -47.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43811 VILM-1-RS000  0 1.004 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43812 VILM-1-RS013  0 1.004 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43813 VILM-2-RS000  0 1.004 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43814 VILM-2-RS013  0 1.004 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43815 CTA2-2-RS013  0 1.025 -45.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43826 GUA3-1-RS000  0 1.025 -48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43827 GUA3-2-RS000  0 1.024 -48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43828 GUA3-2-RS013  0 1.024 -48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43830 CAP--3-RS000  0 0.995 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43831 CAP--3-RS013  0 0.995 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43832 CAP--4-RS000  0 0.995 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43833 CAP--4-RS013  0 0.995 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43834 CTA2-1-RS013  0 1.025 -45.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43837 CAL--1-RS013  0 1.045 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43838 CAL--2-RS013  0 1.045 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43839 CAL--1-RS000  0 1.045 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43840 CAL--2-RS000  0 1.045 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43841 JBOT-3-RS000  0 1.001 -51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43842 JBOT-3-RS013  0 1.001 -51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43843 PAL1-1-RS000  0 0.997 -50.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43845 CNDE-1-RS013  0 1.002 -48.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43846 CNDE-2-RS013  0 1.002 -48.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43847 CNDE-1-RS000  0 1.002 -48.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43848 CNDE-2-RS000  0 1.002 -48.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43849 PAL1-3-RS000  0 0.998 -50.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43850 TOR--1-RS013  0 1.003 -46.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43851 TOR--2-RS013  0 1.003 -46.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43852 PAL1-1-RS013  0 0.997 -50.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43853 PAL1-2-RS013  0 0.997 -50.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43854 PAL1-3-RS013  0 0.998 -50.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43856 PAL1-2-RS000  0 0.997 -50.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43890 TOR--1-RS000  0 1.003 -46.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43891 TOR--2-RS000  0 1.003 -46.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43920 GRA2-4-RS000  0 1.009 -51.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43924 JBOT-2-RS013  0 1.001 -51.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43925 JBOT-2-RS000  0 1.001 -51.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43926 JBOT-1-RS013  0 1.001 -51.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43927 JBOT-1-RS000  0 1.001 -51.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  27

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   2 * RS - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  43928 REST-2-RS013  0 0.999 -51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43929 REST-2-RS000  0 0.999 -51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43930 REST-1-RS013  0 0.999 -51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43931 REST-1-RS000  0 0.999 -51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  28

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   3 * RS - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    930 ALEGRE-RS138  0 0.981 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    931 MONJOLUHE000 -1 0.979 -41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    932 ALZANT-RS138  0 1.003 -41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1038 CAPIVA-RS138  0 0.995 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1039 PFUND2-RS069  0 1.003 -47.2     0.8     0.2     0.0     0.0    11.1     4.0     0.0     0.0     1.8     0.0     0.0     0.0 LIG
   1042 PFUNDO-RS138  0 1.003 -41.4     6.8     0.0     0.0     0.0    16.9     4.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1162 JACUI-UHE004  1 0.971 -33.6   116.3    32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1182 ALEGRE-RS069  0 1.011 -44.4     6.6     0.0     0.0     0.0    13.3    -1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1185 ALEGR2-RS069  0 1.011 -44.2     6.5     0.0     0.0     0.0    10.2     4.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1187 CAXIA1-RS069  0 0.988 -52.2     6.0     0.0     0.0     0.0    59.2     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1193 CAXIA5-RS069  0 1.005 -49.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1195 CAMAQU-RS069  0 1.009 -49.3    18.2     0.0     0.0     0.0    43.9     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1196 CAMPOB-RS069  0 1.001 -51.0    21.0     0.0     0.0     0.0   104.6    24.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1197 GUAIB2-RS069  0 1.004 -50.3     9.3     0.0     0.0     0.0    47.8    17.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1201 CAXIA2-RS069  0 0.996 -53.5     6.3     0.0     0.0     0.0    32.5     7.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1203 CHARQU-RS069  0 1.002 -49.9     9.4     0.0     0.0     0.0    25.5     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1205 GARIBA-RS069  0 1.003 -51.3    12.7     0.0     0.0     0.0   103.1    37.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1207 FARROU-RS069  0 1.007 -50.3    18.7     0.0     0.0     0.0    79.2    24.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1208 TRIUNF-RS069  0 0.998 -48.9     1.9     0.0     0.0     0.0     3.9     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1209 GRAVA2-RS069  0 1.011 -51.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1214 GUARIT-RS069  0 1.009 -41.0    57.4     0.0     0.0     0.0   117.5     7.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1216 JACUI--RS138  0 1.010 -42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1219 LANSUL-RS138  0 0.998 -50.9     0.0     0.0     0.0     0.0     2.7     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1220 JACUIR-RS023  0 1.019 -43.9     2.3     0.0     0.0     0.0     4.3     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1221 LVERM1-RS138  0 1.028 -41.0     7.2     0.0     0.0     0.0    26.5     6.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1226 NPRAT2-RS069  0 0.998 -47.3    15.2     0.0     0.0     0.0    51.1     9.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1227 MAXSPR-RS138  0 0.999 -50.5     0.0     0.0     0.0     0.0     3.9     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1229 PALMAR-RS138  0 0.995 -47.7     2.1     0.0     0.0     0.0     7.0     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1232 OSORI2-RS069  0 0.994 -49.8    14.0     0.0     0.0     0.0    44.6     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1235 MACAMB-RS069  0 1.008 -42.6     8.6     0.0     0.0     0.0    16.9     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1242 PREAL--RS138  0 1.006 -43.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1244 OSORI2-RS138  0 0.998 -49.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1251 SANGEL-RS069  0 1.005 -40.0     1.1     0.0     0.0     0.0    12.5     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1252 SLUIZ--RS138  0 1.000 -50.3     0.0     0.0     0.0     0.0     3.8     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1253 SBORJ2-RS069  0 1.010 -41.9     6.1     0.0     0.0     0.0    14.4     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1257 CINPAL-RS138  0 1.000 -50.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1262 PALGR6-RS069  0 0.998 -51.0     0.0     0.0     0.0     0.0     5.1     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1265 SANREM-RS138  0 0.998 -50.6     0.0     0.0     0.0     0.0     4.7     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1266 PALGR9-RS069  0 1.006 -51.2     1.2     0.0     0.0     0.0    30.0     8.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1269 PALG10-RS069  0 1.000 -51.4     3.2     0.0     0.0     0.0    24.3     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1271 PALGR8-RS069  0 1.002 -50.6     6.3     0.0     0.0     0.0    58.7     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1272 PAL9AE-RS069  0 1.006 -51.2     0.0     0.0     0.0     0.0     7.1     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1275 SMARTA-RS138  0 1.003 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1276 SMARI1-RS138  0 1.003 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1277 PFUND1-RS138  0 0.994 -45.8     7.3     0.0     0.0     0.0    38.6     7.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1279 SMARTA-RS069  0 1.008 -46.8    13.9     0.0     0.0     0.0    64.3     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1282 SROSA--RS069  0 0.997 -40.6    33.6     0.0     0.0     0.0    51.8     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1284 SMARTA-RS044  0 1.016 -45.5     1.7     0.0     0.0     0.0     4.6     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1285 MARMEL-RS138  0 0.996 -47.6     0.5     0.0     0.0     0.0     1.6     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  29

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   3 * RS - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   1289 SVICEN-RS069  0 1.007 -45.5    23.6     0.0     0.0     0.0    42.6     9.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1290 3COROA-RS138  0 0.995 -53.1     6.3     0.0     0.0     0.0    26.8     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1292 TAPERA-RS069  0 1.025 -47.6    13.4     0.0     0.0     0.0    68.0    16.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1295 URUGU5-RS069  0 1.010 -44.4    18.5     0.0     0.0     0.0    38.2     9.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1298 VENAIR-RS069  0 1.008 -49.3    10.7     0.0     0.0     0.0    36.1     4.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1300 CARAZITAP069  0 0.997 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1301 CALTA1-RS069  0 1.040 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1302 IJUI1--RS069  0 1.004 -43.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1303 BUNGE--RS069  0 0.985 -56.6     0.0     0.0     0.0     0.0     7.0     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1304 TAQUAR-RS069  0 1.002 -49.9     3.3     0.0     0.0     0.0    14.2     4.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1305 CARAZ1-RS069  0 0.992 -50.0    10.4     0.0     0.0     0.0    35.9    11.8     0.0     0.0     3.5     0.0     0.0     0.0 LIG
   1306 CARAZ2-RS069  0 0.996 -48.4     2.6     0.0     0.0     0.0     9.0     2.9     0.0     0.0     3.6     0.0     0.0     0.0 LIG
   1307 PANAM--RS069  0 0.953 -48.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1309 SCRU1A-RS013  0 1.025 -49.8     6.0     0.0     0.0     0.0    13.4     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1310 EREXI2-RS138  0 0.961 -47.3    20.3     0.0     0.0     0.0    62.1     9.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1311 SANGE1-RS069  0 0.999 -40.3     6.3     0.0     0.0     0.0    15.4     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1312 ESTEIO-RS069  0 0.984 -56.6     4.1     0.0     0.0     0.0    28.8     5.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1314 GRAVA3-RS069  0 1.005 -53.1     2.4     0.0     0.0     0.0    10.9    -2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1321 CIDR13-RS069  0 1.006 -50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1322 IJUI2--RS069  0 1.004 -42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1324 CANO1A-RS023  0 1.031 -51.1     3.4     0.0     0.0     0.0    19.2     2.6     0.0     0.0     3.8     0.0     0.0     0.0 LIG
   1326 LVERM2-RS138  0 1.030 -40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1328 VACARI-RS138  0 1.002 -45.4    12.2     0.0     0.0     0.0    40.2     4.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1331 ATLAN2-RS069  0 1.002 -48.7    19.8     0.0     0.0     0.0    44.7     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1332 REFAP--RS069  0 0.996 -55.8     8.4     0.0     0.0     0.0     6.1     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1333 PANAMB-RS013  0 0.981 -51.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1339 SITEL--RS069  0 1.009 -53.4     0.0     0.0     0.0     0.0     1.0     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1340 TAPEJA-RS138  0 0.985 -45.1     0.4     0.0     0.0     0.0    24.8     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1341 CIMPOR-RS069  0 0.986 -55.6     0.0     0.0     0.0     0.0     7.0     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1343 SCRU1B-RS013  0 1.026 -50.5     3.0     0.0     0.0     0.0    13.6     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1347 CIDREIEOL034  0 0.996 -50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     3.0     0.0     0.0     0.0 LIG
   1352 PALEG9-RS013  0 1.082 -51.5     2.8     0.0     0.0     0.0    23.6     5.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1360 CACHO2-RS069  0 1.003 -52.4     6.5     0.0     0.0     0.0    44.2    -2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1361 ALBARU-RS069  0 0.994 -53.1     0.0     0.0     0.0     0.0    20.0     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1362 GRAVA1-RS069  0 0.990 -54.5     7.6     0.0     0.0     0.0    46.0     6.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1363 ICOTR--RS069  0 0.993 -54.2     0.0     0.0     0.0     0.0     5.6     2.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1364 PIRELL-RS069  0 0.996 -53.8     0.0     0.0     0.0     0.0     9.6     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1366 MUNDIA-RS069  0 1.002 -52.5     0.0     0.0     0.0     0.0     2.4     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1378 ICOTROTAP069  0 0.992 -54.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1379 ALBARUTAP069  0 0.995 -53.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1383 SMARI3-RS138  0 1.005 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1387 CAXIA6-RS069  0 1.005 -50.5     5.3     0.0     0.0     0.0    33.0     8.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1388 CAXIA3-RS069  0 1.006 -51.5     4.5     0.0     0.0     0.0    40.3   -10.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1389 CAXIA4-RS069  0 0.989 -52.0    14.3     0.0     0.0     0.0    78.2    16.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2050 BUGRESPCH006 -1 0.996 -50.8     5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2051 CAN-G1UHE001  1 0.985 -52.6     5.0     4.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2053 SJERO--RS069  0 0.997 -49.0     1.7     0.0     0.0     0.0     5.3     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2055 SAPATR-RS138  0 1.003 -52.4     7.2     0.0     0.0     0.0    18.3     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2058 BUGRES-RS069  0 0.996 -52.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  30

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   3 * RS - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   2060 CANA-B-RS000  0 0.989 -53.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2061 CRUZAL-RS138  0 1.000 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2062 CANA-A-RS000  0 0.995 -53.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2063 CANAST-RS069  0 0.996 -53.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2064 CANAST-RS138  0 0.989 -53.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2065 CANAS2-RS138  0 0.988 -53.8     3.5     0.0     0.0     0.0    19.3     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2067 CACHOE-RS069  0 1.012 -54.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2068 CACHOE-RS138  0 1.008 -49.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2069 EREXIM-RS138  0 0.987 -44.4     0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2077 PPETRO-RS069  0 1.014 -52.7     0.0     0.0     0.0     0.0    13.4     4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2079 MISSOE-RS069  0 0.990 -40.5     6.1     0.0     0.0     0.0     9.2     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2081 LAJEA2-RS069  0 1.000 -53.2    28.8     0.0     0.0     0.0   100.4    14.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2083 LAJE2A-RS013  0 1.015 -55.1     1.9     0.0     0.0     0.0    10.8     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2084 PEPSI--RS138  0 0.998 -51.0     0.0     0.0     0.0     0.0     2.6     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2087 SMARI3-RS069  0 1.008 -45.8    30.0     0.0     0.0     0.0    88.7    15.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2088 SCRUZ1-RS069  0 1.009 -49.6    21.0     0.0     0.0     0.0    66.7    10.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2089 SCHARL-RS013  0 1.001 -51.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2090 SCHARL-RS138  0 0.997 -51.5    59.4     0.0     0.0     0.0   227.9    44.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2091 SCHARL-RS069  0 0.990 -51.6     0.0     0.0     0.0     0.0     0.9     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2093 SCHARL-RS000  0 1.001 -51.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2094 TAQUAR-RS138  0 1.008 -51.8    12.5     0.0     0.0     0.0    46.7     8.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2099 SLEOP2-RS138  0 0.996 -51.3     3.5     0.0     0.0     0.0    27.5     6.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3000 SAPUCA-RS138  0 1.007 -49.8     7.2     0.0     0.0     0.0    24.6     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3001 SLEOPO-RS138  0 0.994 -51.9    10.1     0.0     0.0     0.0    38.8     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9176 MARME2-RS138  0 1.047 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9177 MANGU1-RS138  0 1.048 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    74.0     0.0     0.0     0.0 LIG
   9178 MANGU1-RS012  0 1.081 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.9     0.0     0.0     0.0 LIG
   9179 MANGU2-RS138  0 1.043 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9180 MANGU2-RS012  0 1.032 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.5     0.0     0.0     0.0 LIG
   9182 XANGRI-RS069  0 1.002 -48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9183 XANGRIEOL034  0 1.016 -48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9194 CAN-G2UHE000 -1 0.967 -53.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9195 CERIL3-RS069  0 1.004 -42.5     0.4     0.3     0.0     0.0     8.3     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9197 MANGU3-RS138  0 1.043 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9198 MANGU3-RS012  0 1.045 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.5     0.0     0.0     0.0 LIG
   9199 STIHL--RS138  0 0.994 -52.0     0.0     0.0     0.0     0.0     9.9     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9201 CBOM-A-RS023  0 1.063 -50.4     4.8     0.0     0.0     0.0    17.4     4.1     0.0     0.0    24.4     0.0     0.0     0.0 LIG
   9205 MACAMB-RS023  0 1.031 -42.7     2.9     0.0     0.0     0.0     3.5     0.7     0.0     0.0     3.8     0.0     0.0     0.0 LIG
   9206 SBORJA-RS023  0 1.028 -41.9     6.2     0.0     0.0     0.0     6.5     2.9     0.0     0.0     3.8     0.0     0.0     0.0 LIG
   9207 CIPA-A-RS023  0 0.993 -55.0     3.7     0.0     0.0     0.0    34.0     6.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9208 SVICEN-RS023  0 1.009 -45.7     1.9     0.0     0.0     0.0     2.9     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9209 SCHARL-RS023  0 1.025 -50.3     2.6     0.0     0.0     0.0    13.6     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9210 VAIT34-RS013  0 1.080 -51.1     2.6     0.0     0.0     0.0     9.2     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9211 VAIRT5-RS013  0 1.066 -50.0     3.5     0.0     0.0     0.0     7.2     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9214 CANOA3-RS138  0 0.998 -50.5     7.5     0.0     0.0     0.0    35.5     7.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9216 CBOM-B-RS023  0 1.017 -51.3     4.8     0.0     0.0     0.0    24.8     6.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9217 CIPA-B-RS023  0 1.009 -50.6     4.8     0.0     0.0     0.0    15.2     4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9218 PSJOAOUHE000 -1 0.967 -40.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9220 SJOSE-UHE000 -1 1.012 -41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  31

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   3 * RS - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   9221 SJOSE--RS069  0 1.012 -41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9222 KOTZIAPCH006  1 1.008 -42.1     2.2    -0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9223 KOTZIA-RS138  0 1.011 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9224 DREHERPCH006  1 1.008 -42.1     3.2    -0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9225 DREHER-RS138  0 1.011 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9229 MNAPA--RS069  0 0.996 -50.3     0.0     0.0     0.0     0.0     1.6     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9230 GERPGR-RS069  0 0.996 -50.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9231 FRPPGR-RS069  0 1.004 -51.4     0.0     0.0     0.0     0.0     2.6     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9232 ALVORA-RS069  0 0.997 -53.0     2.2     0.0     0.0     0.0    18.5     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9236 PALEG2-RS069  0 1.003 -51.5     2.9     0.0     0.0     0.0    29.6     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9241 ELDORA-RS023  0 1.036 -50.6     4.3     0.0     0.0     0.0    17.7     3.3     0.0     0.0     3.9     0.0     0.0     0.0 LIG
   9242 PMEDIC-RS069  0 0.995 -49.1     0.0     0.0     0.0     0.0    10.5     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9243 PALE4A-RS013  0 1.063 -51.5     0.0     0.0     0.0     0.0    11.2     0.0     0.0     0.0    13.6     0.0     0.0     0.0 LIG
   9244 PALEG6-RS013  0 1.039 -51.4     2.3     0.0     0.0     0.0    18.8     0.1     0.0     0.0     7.8     0.0     0.0     0.0 LIG
   9245 PAL10C-RS013  0 1.029 -53.2     1.0     0.0     0.0     0.0    14.0     2.7     0.0     0.0     3.8     0.0     0.0     0.0 LIG
   9246 PAL13A-RS013  0 1.020 -51.5     2.7     0.0     0.0     0.0    18.3     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9251 PALE4B-RS013  0 1.055 -52.9     0.3     0.0     0.0     0.0    18.4     2.1     0.0     0.0    13.3     0.0     0.0     0.0 LIG
   9252 PALE4C-RS013  0 1.059 -50.8     1.0     0.0     0.0     0.0     9.0     1.7     0.0     0.0    13.4     0.0     0.0     0.0 LIG
   9253 PALE4D-RS013  0 1.021 -52.3     0.9     0.0     0.0     0.0    16.2     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9254 PALE4E-RS013  0 1.022 -52.4     0.6     0.0     0.0     0.0    16.4     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9258 ALVOR2-RS069  0 0.996 -52.6     3.4     0.0     0.0     0.0    19.8     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9260 PAL13B-RS013  0 1.022 -51.8     3.0     0.0     0.0     0.0    20.2     3.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9261 CLARGO-RS069  0 1.011 -41.4     6.6     0.0     0.0     0.0     8.7    -3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9264 VIAMA3-RS069  0 0.998 -51.5     8.7     0.0     0.0     0.0    55.5     8.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9267 PALEG5-RS069  0 0.999 -51.6     1.2     0.0     0.0     0.0    27.7     4.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9269 PALE16-RS069  0 0.996 -52.0     3.0     0.0     0.0     0.0    28.9    -1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9270 VIAMO2-RS069  0 0.992 -52.1     3.5     0.0     0.0     0.0    31.3    10.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9273 VONPA1TAP069  0 1.004 -50.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9274 VONPA1-RS069  0 1.004 -50.9     0.0     0.0     0.0     0.0     3.8     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9276 RINCAO-RS069  0 0.998 -51.7     2.4     0.0     0.0     0.0    16.4     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9277 ZAFFAR-RS069  0 0.998 -50.4     0.0     0.0     0.0     0.0     2.6     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9279 CAX5-A-RS013  0 1.003 -53.7     4.0     0.0     0.0     0.0    45.7    15.0     0.0     0.0     7.2     0.0     0.0     0.0 LIG
   9281 CAXIA2-RS013  0 1.056 -57.7     4.2     0.0     0.0     0.0    33.8    -6.9     0.0     0.0    16.1     0.0     0.0     0.0 LIG
   9282 CAX5-B-RS013  0 1.024 -52.4     6.7     0.0     0.0     0.0    39.8     6.4     0.0     0.0     7.5     0.0     0.0     0.0 LIG
   9284 GRARGE-RS023  0 1.049 -49.8     5.0     0.0     0.0     0.0    15.4     3.9     0.0     0.0    15.9     0.0     0.0     0.0 LIG
   9285 SANGEL-RS023  0 1.059 -40.3     3.0     0.0     0.0     0.0     3.3     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9290 PUCPAL-RS069  0 0.998 -51.4     0.0     0.0     0.0     0.0    13.0     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9295 EBERLETAP069  0 0.996 -53.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9296 EBERLE-RS069  0 0.996 -53.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9297 RANDONTAP069  0 0.996 -53.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9298 RANDON-RS069  0 0.996 -53.5     0.0     0.0     0.0     0.0    11.7     3.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9300 PALE6B-RS013  0 0.954 -51.8     0.3     0.0     0.0     0.0     3.8     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9301 PAL10D-RS013  0 1.037 -51.2     1.3     0.0     0.0     0.0     7.7     1.5     0.0     0.0     3.9     0.0     0.0     0.0 LIG
   9303 RESTIN-RS069  0 0.999 -51.6    10.2     0.0     0.0     0.0    46.6     3.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9305 CACHO3-RS138  0 1.009 -49.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9306 SHIGUA-RS069  0 1.001 -51.3     0.0     0.0     0.0     0.0     3.8     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9392 ENT874-RS069  0 0.998 -51.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9548 NPETR2-RS069  0 1.011 -49.5     6.1     0.0     0.0     0.0    24.8     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9550 GRAMAD-RS069  0 0.990 -51.1     3.0     0.0     0.0     0.0    19.9     6.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  32

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   3 * RS - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   9551 CANELA-RS069  0 0.994 -59.7     5.4     0.0     0.0     0.0    34.1     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9554 GERPALTAP069  0 0.996 -50.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9555 MNAPALTAP069  0 0.996 -50.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9556 FRPPALTAP069  0 1.004 -51.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9557 CANAS2-RS069  0 1.014 -57.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9558 DEMEI2-RS069  0 1.004 -42.5     4.3     0.2     0.0     0.0     7.1     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9562 CERILU-RS069  0 1.001 -42.6     4.5     0.0     0.0     0.0     5.9     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9570 CAMAQ3-RS069  0 1.006 -49.1     5.0     0.0     0.0     0.0    13.9    -1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9591 CANDE2-RS069  0 1.003 -48.5    17.2     0.0     0.0     0.0    48.9    11.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9592 SCHARB-RS023  0 1.023 -50.4     2.7     0.0     0.0     0.0    14.7     4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9593 CANO1B-RS023  0 1.033 -50.9     4.2     0.0     0.0     0.0    19.7     1.8     0.0     0.0     3.8     0.0     0.0     0.0 LIG
   9594 LAGEGR-RS138  0 1.008 -45.3     0.3     0.0     0.0     0.0     1.2     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9651 PANAM2-RS069  0 0.987 -44.3     4.0     0.0     0.0     0.0    14.3     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9653 HIDPA1-RS013  0 0.981 -51.6     3.9     0.0     0.0     0.0    14.3     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9654 COPRE1-RS013  0 0.981 -51.6     0.3     0.1     0.0     0.0     6.0     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9655 COPRE2-RS023  0 1.021 -46.5     0.6     0.1     0.0     0.0     7.4     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9657 DEMEI1-RS023  0 1.022 -46.3     1.7     0.0     0.0     0.0    12.3     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9659 CERLU1-RS023  0 1.022 -46.3     0.6     0.2     0.0     0.0     2.1     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9660 CAL1-B-RS023  0 1.051 -48.1     4.4     0.0     0.0     0.0    19.4     5.7     0.0     0.0     4.0     0.0     0.0     0.0 LIG
   9674 IJUI1--RS023  0 1.022 -46.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     3.8     0.0     0.0     0.0 LIG
   9675 CAL1-A-RS023  0 1.021 -46.5     0.5     0.0     0.0     0.0     3.2     1.0     0.0     0.0     3.8     0.0     0.0     0.0 LIG
   9678 SANAND-RS138  0 1.005 -43.0     3.3     0.0     0.0     0.0    10.5     3.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9679 SANANDTAP138  0 1.008 -42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9692 CERTAJ-RS069  0 0.997 -53.6     4.6     0.0     0.0     0.0    20.7     6.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9694 TORRE2-RS069  0 1.003 -46.3     8.1     0.0     0.0     0.0    23.0     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9727 COLPAL-RS034  0 0.987 -47.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9751 COLPAL-RS138  0 0.995 -47.8     3.1     0.0     0.0     0.0     4.5     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9753 SCR1RA-RS013  0 1.029 -49.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9754 SCR1RB-RS013  0 1.029 -49.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9757 SALSO--RS138  0 0.997 -47.6     0.1     0.0     0.0     0.0     3.0     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9781 LAJEA1-RS069  0 0.999 -53.3     4.8     0.0     0.0     0.0    17.9     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9782 LAJEA3-RS069  0 1.000 -51.7    27.1     0.0     0.0     0.0    76.0    13.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9820 MARME2-RS525  0 0.985 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -194.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -194.0
   9822 SVPALM-RS525  0 0.987 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -97.4
   9823 SVP2-A-RS138  0 0.997 -47.4     4.4     0.0     0.0     0.0    11.5    -0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9824 MRO-12SIN002  1 0.920 -46.9     0.0  -138.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9829 FRASLETAP069  0 0.997 -51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9830 FRASLE-RS069  0 0.996 -51.1     0.0     0.0     0.0     0.0     8.2     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9837 VINHED-RS069  0 1.003 -51.4    14.0     0.0     0.0     0.0   107.6    30.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9873 SVP2-B-RS138  0 0.985 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9874 GERIBA-RS138  0 1.000 -47.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9875 COLGE1-RS034  0 1.028 -47.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    47.5     0.0     0.0     0.0 LIG
   9876 COLGE2-RS034  0 1.016 -47.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    26.1     0.0     0.0     0.0 LIG
   9877 CHUI---RS138  0 1.016 -47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9878 COLCHU-RS034  0 1.030 -47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    53.0     0.0     0.0     0.0 LIG
   9894 SVP2-C-RS138  0 1.010 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9900 CHUI9-EOL034  0 1.031 -47.3     0.0    -0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  33

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   3 * RS - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   9911 IJU1-B-RS069  0 1.004 -43.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9912 IJU1-B-RS023  0 1.033 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     7.7     0.0     0.0     0.0 LIG
   9913 DEME1B-RS023  0 1.033 -45.5     3.1     0.0     0.0     0.0     3.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9914 CERILU-RS023  0 1.033 -45.5     1.9     0.2     0.0     0.0     9.1     3.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9917 ROQGON-RS069  0 0.991 -40.5     4.0     0.0     0.0     0.0     4.0    -0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9918 JCASTI-RS138  0 1.007 -44.0     3.2     0.0     0.0     0.0     4.9     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9921 VILMAR-RS138  0 1.006 -48.0    25.5     0.0     0.0     0.0    79.3    21.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9960 MENDE-TAP069  0 0.999 -51.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9962 PALEG1-RS069  0 0.997 -50.3     1.9     0.0     0.0     0.0    26.3    -0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9963 COLHER-RS138  0 1.003 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9967 PA16-2TAP069  0 0.997 -51.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9969 COLHER-RS034  0 1.003 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     3.9     0.0     0.0     0.0 LIG
   9985 P16-1Y-RS069  0 0.997 -51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10007 JBOTAN-RS069  0 1.001 -51.3     4.6     0.0     0.0     0.0    49.7     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10011 HERMENEOL034  1 0.990 -46.7     0.0   -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10012 COLCHUEOL034  0 1.028 -47.3     0.0    -6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10013 SHIGUATAP069  0 0.998 -50.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10017 MARM2AEOL012  1 1.016 -46.3     0.0   -35.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10018 MARM2BEOL012  1 1.027 -46.4     0.0   -22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10019 MARM2CEOL012  1 1.030 -46.6     0.0   -16.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10022 COOLUZ-RS069  0 0.996 -40.6     0.7     0.0     0.0     0.0    14.8     3.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10024 HOSCLI-RS069  0 0.998 -51.5     2.1     0.0     0.0     0.0    22.7     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10028 JACUIC-RS023  0 1.019 -43.9     0.2     0.1     0.0     0.0     3.1     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10029 MARAU2-RS138  0 1.003 -48.3     1.9     0.8     0.0     0.0    11.8     3.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10054 HOCONC-RS069  0 0.999 -50.4     0.0     0.0     0.0     0.0     1.8     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10111 XANGRI-RS034  0 1.016 -48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10112 GERIB1EOL034  0 1.027 -47.2     0.0    -5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10113 GERIB2EOL034  0 1.015 -47.1     0.0    -5.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10122 PALMAREOL034  0 0.988 -47.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10123 CIDREI-RS034  0 0.992 -50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10142 LAJE2B-RS013  0 1.004 -55.8     4.7     0.0     0.0     0.0    17.3     4.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10169 FORMIG-RS138  0 0.991 -46.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10170 FORMIG-RS069  0 1.000 -47.9     8.1     0.0     0.0     0.0    23.5     4.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10203 AL2-1Y-RS069  0 0.999 -52.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10204 AL2-2Y-RS069  0 0.998 -51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10206 CERMIS-RS023  0 1.059 -40.3     0.9     0.0     0.0     0.0     4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10208 SMARTA-RS013  0 1.051 -45.8     0.2     0.1     0.0     0.0     2.2     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10211 CERMIS-RS069  0 0.990 -40.5     1.5     0.0     0.0     0.0     7.6     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10219 CALTA2-RS069  0 1.045 -44.5     4.9     0.0     0.0     0.0    15.5    -1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10221 CAXIA8-RS069  0 0.990 -51.7     4.9     0.0     0.0     0.0    27.4     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10222 LUPATETAP069  0 0.990 -51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10223 LUPATE-RS069  0 0.990 -51.7     0.0     0.0     0.0     0.0     0.3     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10227 TONDO-TAP069  0 0.996 -51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10228 TONDO--RS069  0 0.996 -51.2     0.0     0.0     0.0     0.0     5.2     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10265 GRAV-B-RS023  0 1.009 -51.8     0.0     0.0     0.0     0.0    17.0     6.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10277 CHARQ3-RS069  0 1.003 -48.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10313 CERTA3-RS069  0 1.005 -49.7     0.9     0.0     0.0     0.0     3.9     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10314 SAOSEPUTE001  0 1.000 -47.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10322 MRO2-3SIN001 -1 0.830 -46.8     0.0   -90.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  34

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   3 * RS - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  10366 XANGRI-RS000  0 1.016 -48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10367 XANGRI-RS004  0 1.016 -48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10368 COLHER-RS000  0 1.021 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10369 COLHER-RS013  0 1.021 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10370 COLCHU-RS000  0 0.988 -47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10371 COLCHU-RS013  0 0.988 -47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10372 COLGE1-RS000  0 0.977 -47.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10373 COLGE1-RS013  0 0.977 -47.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10374 COLGE2-RS000  0 0.989 -47.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10375 COLGE2-RS013  0 0.989 -47.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10411 MRO2CS3RS000  0 0.853 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10424 BUGRES-RS040  0 1.007 -53.8     0.2     0.0     0.0     0.0     1.8     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10482 CERTHI-RS069  0 0.983 -41.3     2.7     0.0     0.0     0.0    12.2     4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10516 CAM--7-RS000  0 1.027 -50.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10517 CAMAQ--RS023  0 1.026 -50.2     7.3     0.0     0.0     0.0    16.4     3.0     0.0     0.0     3.8     0.0     0.0     0.0 LIG
  10518 CAM-7T-RS013  0 1.027 -50.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10519 CAM--2-RS000  0 1.027 -50.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10520 CAM-2T-RS013  0 1.027 -50.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10537 LAJ2-4-RS000  0 1.015 -55.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10538 LAJ2-4-RS013  0 1.015 -55.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10539 LAJ2-5-RS000  0 1.004 -56.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10540 LAJ2-5-RS013  0 1.004 -56.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10541 SCHA-2-RS000  0 1.006 -55.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10542 SCHA-A-RS023  0 1.005 -54.9     4.7     0.0     0.0     0.0    21.5     4.0     0.0     0.0     3.6     0.0     0.0     0.0 LIG
  10543 SCHA-2-RS013  0 1.006 -55.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10544 SCHA-3-RS000  0 1.026 -54.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10545 SCHA-B-RS023  0 1.024 -54.0     3.1     0.0     0.0     0.0    15.8    -1.5     0.0     0.0     3.8     0.0     0.0     0.0 LIG
  10546 SCHA-3-RS013  0 1.026 -54.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10547 VAI-D5-RS000  0 1.066 -50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10548 VAI-D5-RS013  0 1.066 -50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10549 VAI-D3-RS000  0 1.081 -51.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10550 VAI-D3-RS013  0 1.081 -51.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10551 VAI-D4-RS000  0 1.081 -51.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10552 VAI-D4-RS013  0 1.081 -51.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10553 TAQ-D2-RS000  0 1.025 -55.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10554 TAQUAR-RS013  0 1.024 -55.0     8.9     0.0     0.0     0.0    33.0     3.7     0.0     0.0     3.8     0.0     0.0     0.0 LIG
  10555 TAQ-D2-RS013  0 1.025 -55.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10556 SMT-D1-RS000  0 1.050 -45.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10557 USSEPE-RS069  0 1.000 -47.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10558 SMT-D1-RS013  0 1.050 -45.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10559 PERDIGTAP138  0 0.997 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10560 PERDIG-RS138  0 0.997 -48.8     0.0     0.0     0.0     0.0    10.0     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10561 MARAU--RS138  0 0.997 -48.9     7.2     0.0     0.0     0.0    26.9     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10562 CANELATAP069  0 0.998 -59.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10563 MBR--2-RS000  0 1.032 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10564 MBR--2-RS013  0 1.032 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10565 MBR--8-RS000  0 1.032 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10566 MBR--8-RS013  0 1.032 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10567 SBO2-5-RS000  0 1.029 -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  35

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   3 * RS - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  10568 SBO2-5-RS013  0 1.029 -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10569 SBO2-2-RS000  0 1.029 -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10570 SBO2-2-RS013  0 1.029 -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10571 SM1--2-RS000  0 1.015 -47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10572 SMAR1A-RS013  0 1.015 -47.2     2.7     0.0     0.0     0.0    10.4     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10573 SM1--2-RS013  0 1.015 -47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10574 SM1--3-RS000  0 1.015 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10575 SMAR1B-RS013  0 1.015 -46.7     2.1     0.0     0.0     0.0     7.8     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10576 SM1--3-RS013  0 1.015 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10577 SM1--1-RS000  0 1.017 -47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10578 SMARI1-RS069  0 1.016 -47.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10579 SM1--1-RS013  0 1.017 -47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10580 UJAC-7-RS000  0 1.018 -44.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10581 UJAC-7-RS013  0 1.018 -44.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10582 CX2-D2-RS000  0 1.059 -57.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10583 CX2-D2-RS013  0 1.059 -57.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10584 BUGRES-RS013  0 1.007 -53.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10585 BUGR-3-RS000  0 1.007 -53.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10586 FAXINA-RS069  0 0.976 -50.2     0.0     0.0     0.0     0.0    11.0     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10587 FAR-D2-RS000  0 1.087 -53.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10588 FARR1B-RS013  0 1.085 -53.4     0.9     0.0     0.0     0.0    16.9     2.2     0.0     0.0     8.5     0.0     0.0     0.0 LIG
  10589 FAR-D2-RS013  0 1.087 -53.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10590 NPR2-3-RS000  0 1.070 -48.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10591 NPR2-A-RS023  0 1.069 -48.8     6.8     0.0     0.0     0.0    15.5     2.6     0.0     0.0     4.1     0.0     0.0     0.0 LIG
  10592 NPR2-3-RS013  0 1.070 -48.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10593 NPR2-6-RS000  0 1.058 -49.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10594 NPR2-B-RS023  0 1.058 -49.2     1.7     0.0     0.0     0.0    12.1     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10595 NPR2-6-RS013  0 1.058 -49.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10596 ERE1-4-RS000  0 0.999 -45.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10597 EREXIM-RS069  0 0.999 -45.8     4.8     0.0     0.0     0.0    15.8     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10598 ERE1-4-RS013  0 0.999 -45.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10599 ERE1-5-RS000  0 0.999 -45.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10600 ERE1-5-RS013  0 0.999 -45.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10601 ERE1-2-RS000  0 1.030 -46.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10602 EREXIM-RS044  0 1.030 -46.0     6.1     0.0     0.0     0.0    12.1     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10603 ERE1-2-RS013  0 1.030 -46.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10604 ERE1-1-RS000  0 1.019 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10605 EREXIM-RS013  0 1.014 -48.5    10.8     0.0     0.0     0.0    38.1     2.6     0.0     0.0     7.4     0.0     0.0     0.0 LIG
  10606 ERE1-1-RS013  0 1.019 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10607 GRT--3-RS000  0 1.043 -41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10608 GUARIT-RS023  0 1.041 -41.1     1.8     0.0     0.0     0.0     2.6    -2.1     0.0     0.0     3.9     0.0     0.0     0.0 LIG
  10609 GRT--3-RS013  0 1.043 -41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10610 SMT-D2-RS000  0 1.015 -45.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10611 SMT-D2-RS013  0 1.015 -45.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10612 SRO--8-RS000  0 1.048 -41.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10613 SROSA--RS023  0 1.044 -41.3     5.3     0.0     0.0     0.0    11.3     0.7     0.0     0.0     7.9     0.0     0.0     0.0 LIG
  10614 SRO--8-RS013  0 1.048 -41.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10615 CNT2-1-RS000  0 1.014 -57.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10616 CNT2-1-RS013  0 1.014 -57.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  36

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   3 * RS - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  10617 P10CRL-RS013  0 1.027 -51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10618 P10DRL-RS013  0 1.030 -50.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10629 AGUDO--RS069  0 1.003 -50.0     3.7     0.0     0.0     0.0     7.5    -1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10634 CACH-4-RS000 -1 1.013 -52.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10635 CACH-4-RS013  0 1.013 -52.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10636 CACH-7-RS000  0 1.007 -52.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10637 CACH-7-RS013  0 1.007 -52.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10638 CACH-A-RS023  0 1.014 -51.8     1.1     0.0     0.0     0.0     7.7     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10639 CACH-B-RS023  0 1.007 -52.1     2.4     0.0     0.0     0.0    21.8     7.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10646 GRAMA2-RS069  0 0.996 -50.6     0.5     0.0     0.0     0.0     4.1     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10647 SMAR2B-RS069  0 1.013 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40083 IJU1-1-RS000  0 1.023 -46.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40084 IJU1-A-RS013  0 1.023 -46.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40085 IJU1-2-RS000  0 1.035 -45.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40086 IJU1-B-RS013  0 1.035 -45.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40103 SAG1-1-RS000  0 1.059 -40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40104 SAG1-A-RS013  0 1.059 -40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40105 SAG1-2-RS000  0 1.000   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  40106 SAG1-B-RS013  0 1.000   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  40107 SAG1-B-RS023  0 1.000   0.0     4.8     0.0     0.0     0.0     3.5     1.6     0.0     0.0     0.0     0.0     0.0     0.0 DES
  40108 ALE1-5-RS000  0 1.011 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40109 ALE1-5-RS013  0 1.011 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40110 ALE1-6-RS000  0 1.011 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40111 ALE1-6-RS013  0 1.011 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40112 PANA-1-RS000  0 0.981 -51.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40113 PANAM--RS013  0 0.981 -51.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40114 DREKOTTAP138  0 1.011 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40115 FORM-A-RS013  0 1.000 -47.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40116 FORM-A-RS000 -1 1.000 -47.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40117 FORM-B-RS013  0 1.000 -47.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40118 FORM-B-RS000 -1 1.000 -47.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40119 CAL1---RS000  0 1.040 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40120 CRUZAL-RS013  0 1.040 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40121 CAL1-A-RS000  0 1.022 -46.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40122 CAL1-A-RS013  0 1.022 -46.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40123 CAL1-B-RS000  0 1.052 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40124 CAL1-B-RS013  0 1.052 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40125 CACH-2-RS000  0 1.024 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  40126 CACH-2-RS013  0 1.024 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  40127 CACH-3-RS000  0 1.067 -49.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40128 CACH-3-RS013  0 1.067 -49.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40130 LANSULTAP138  0 0.998 -50.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40131 PEPSI-TAP138  0 0.998 -51.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40132 SLUIZ-TAP138  0 1.000 -50.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40133 MAXSPRTAP138  0 0.999 -50.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40134 SLEOP2TAP138  0 0.996 -51.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40136 SITEL-TAP069  0 1.009 -53.4     0.0     0.0     0.0     0.0     1.0     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40137 CIMPORTAP069  0 0.993 -55.3     0.0     0.0     0.0     0.0     7.0     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40138 TSAPUC-RS069  0 0.983 -56.7     0.0     0.0     0.0     0.0     3.3     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  37

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   3 * RS - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  40139 BUNGE-TAP069  0 0.985 -56.6     0.0     0.0     0.0     0.0     9.5     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40141 REFAP-TAP069  0 0.996 -55.9     0.0     0.0     0.0     0.0     8.4     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40142 ALVORATAP069  0 0.997 -53.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41046 CIAG-A-RS023  0 0.998 -51.0     0.0     0.0     0.0     0.0     9.0     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41047 CIAG-B-RS023  0 0.998 -50.9     0.0     0.0     0.0     0.0     9.0     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41187 SVP--1-RS013  0 0.987 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41188 SVP--3-RS013  0 0.989 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41189 SVP--4-RS013  0 0.980 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41386 SVP--1-RS000  0 0.987 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41387 SVP--3-RS000  0 0.989 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41388 SVP--4-RS000  0 0.980 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43475 SVP2-2-RS000  0 0.988 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43476 SVP2-2-RS013  0 0.988 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43488 UPME-8-RS000  0 1.028 -45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43489 UPME-8-RS013  0 1.028 -45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43490 UPME-8-RS006  0 1.028 -45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43912 MRO2-3-RS000  0 1.047 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43913 MARM-3-RS013  0 1.047 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46832 CAM-G3-RS069  0 1.009 -49.3     2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46833 CHA-G3-RS069  0 1.002 -49.9     1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46946 CER3G3-RS069  0 1.004 -42.5     3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46947 CER1G3-RS023  0 1.022 -46.3     0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46948 CERMG3-RS023  0 1.059 -40.3     2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46949 LAJ-G3-RS069  0 1.000 -51.7    11.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46950 CERTG3-RS069  0 0.983 -41.3     1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46967 COO-G3-RS069  0 0.996 -40.6     4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47006 COP-G3-RS013  0 0.981 -51.6     1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47039 DEM-G3-RS069  0 1.004 -42.5     2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47064 CAR1G3-RS069  0 0.992 -50.0     3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47065 CAR2G3-RS069  0 0.996 -48.4     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47163 PAN-G3-RS069  0 0.987 -44.3     1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47180 PFU-G3-RS138  0 1.003 -41.4     1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47181 ALE-G3-RS069  0 1.011 -44.2     2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47182 GUA-G3-RS069  0 1.009 -41.0    19.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47183 JAC-G3-RS023  0 1.019 -43.9     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47184 LVE-G3-RS138  0 1.028 -41.0     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47185 NPR-G3-RS069  0 0.998 -47.3    67.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47186 MAC-G3-RS069  0 1.008 -42.6     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47187 SAN-G3-RS069  0 1.005 -40.0     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47188 SBO-G3-RS069  0 1.010 -41.9     5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47189 SMA-G3-RS069  0 1.008 -46.8     2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47190 SRO-G3-RS069  0 0.997 -40.6     2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47191 SMA-G3-RS044  0 1.016 -45.5     1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47192 SVI-G3-RS069  0 1.007 -45.5     3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47193 ERE-G3-RS138  0 0.961 -47.3    15.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47194 SAN1G3-RS069  0 0.999 -40.3     3.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47195 VAC-G3-RS138  0 1.002 -45.4    26.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47196 CAX6G3-RS069  0 1.005 -50.5     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47197 CAX4G3-RS069  0 0.989 -52.0    14.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  38

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   3 * RS - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  47198 CAN-G3-RS138  0 0.988 -53.8     2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47199 SMA3G3-RS069  0 1.008 -45.8    18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47200 SCH-G3-RS138  0 0.997 -51.5     0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47201 CAXAG3-RS013  0 1.003 -53.7     1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47202 CAXBG3-RS013  0 1.024 -52.4     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47203 LAG-G3-RS138  0 1.008 -45.3     2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47204 CAL-G3-RS023  0 1.051 -48.1     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47205 ROQ-G3-RS069  0 0.991 -40.5     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47206 VIL-G3-RS138  0 1.006 -48.0    19.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47207 BUG-G3-RS040  0 1.007 -53.8     0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47208 NPR-G3-RS023  0 1.069 -48.8     0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47209 ERE-G3-RS013  0 1.014 -48.5     0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47210 GUA-G3-RS023  0 1.041 -41.1     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47211 SRO-G3-RS023  0 1.044 -41.3     2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  39

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   4 * RS - DIT/DIST (Sul + Livramento 2)  

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   1189 BAGE2--RS069  0 1.008 -47.4     8.5     0.0     0.0     0.0    32.5     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1238 PMEDIC-RS138  0 0.994 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1240 PELOT3-RS138  0 1.006 -49.0    11.1     0.0     0.0     0.0    26.9     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1245 QUINTA-RS069  0 0.971 -51.1     8.6     0.0     0.0     0.0    84.9    18.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1247 QUINTA-RS138  0 0.999 -48.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2056 POSORI-RS138  0 1.003 -49.0     5.2     0.0     0.0     0.0    15.0     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2059 POSORITAP138  0 1.004 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2070 PELOT1-RS138  0 1.000 -49.3     9.6     0.0     0.0     0.0    27.8     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9203 LIV--4-RS013  0 1.008 -46.3     2.3     0.0     0.0     0.0    10.1     0.3     0.0     0.0     1.8     0.0     0.0     0.0 LIG
   9204 LIVRA2-RS069  0 1.006 -45.5     2.5     0.0     0.0     0.0    11.3     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9756 PELOT5-RS138  0 1.003 -49.3    11.3     0.0     0.0     0.0    55.3     5.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9813 VENTO--RS069  0 1.029 -51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9814 CASSIN-RS034  0 1.056 -51.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    24.0     0.0     0.0     0.0 LIG
   9859 SENAND-RS138  0 0.997 -48.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9860 SENAND-RS034  0 1.014 -48.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -7.6     0.0     0.0     0.0 LIG
  10114 REBCASEOL034  0 1.058 -51.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10121 SENANDEOL034  0 1.016 -48.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10510 BG2-3--RS000  0 1.032 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10511 BG2-3--RS013  0 1.031 -48.3     4.8     0.0     0.0     0.0     9.1     0.3     0.0     0.0     3.8     0.0     0.0     0.0 LIG
  10512 BG2-3T-RS013  0 1.032 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10513 BG2-4--RS000  0 1.017 -49.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10514 BG2-4T-RS013  0 1.017 -49.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10515 BG2-4--RS023  0 1.017 -48.9     1.4     0.0     0.0     0.0     9.2     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10521 PL3-D3-RS000  0 1.077 -50.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10522 PEL3D3-RS013  0 1.077 -50.1     3.3     0.0     0.0     0.0     9.5     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10523 PL3-D3-RS013  0 1.077 -50.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10524 PL3-D4-RS000  0 1.083 -48.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10525 PEL3D4-RS013  0 1.083 -48.9     1.9     0.0     0.0     0.0     4.1     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10526 PL3-D4-RS013  0 1.083 -48.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10527 UPME-9-RS000  0 0.983 -49.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10528 UPME-9-RS013  0 0.983 -49.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10529 UPME16-RS000  0 1.014 -49.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10530 PMEDIC-RS023  0 1.013 -49.4     2.4     0.0     0.0     0.0     3.6     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10531 UPME16-RS013  0 1.014 -49.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10532 QUI-D3-RS000  0 0.991 -52.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10533 QUINTA-RS013  0 0.991 -52.8     1.2     0.0     0.0     0.0     8.4     3.3     0.0     0.0     3.5     0.0     0.0     0.0 LIG
  10534 QUI-D3-RS013  0 0.991 -52.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10535 OSO2-3-RS000  0 0.994 -49.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10536 OSO2-3-RS013  0 0.994 -49.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41088 LIV2-1-RS013  0 1.007 -45.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46834 PEL-G3-RS013  0 1.083 -48.9     2.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  40

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   5 * RS - Consumidores RB                

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   1178 MASISA-RS230  0 1.023 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1202 AFPIRA-RS069  0 1.012 -50.0     0.0     0.0     0.0     0.0    26.0     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1273 SIDERU-RS230  0 1.015 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1315 FIBRAP-RS230  0 1.014 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1337 PPET-L-RS034  0 1.042 -53.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    43.0     0.0     0.0     0.0 LIG
   2082 CIAGRA-RS230  0 1.013 -48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2096 VIPAL--RS230  0 1.007 -47.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9265 AFPIRA-RS033  0 1.009 -51.8     0.0     0.0     0.0     0.0    43.0     8.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9278 CASTER-RS230  0 1.012 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10241 UNIB---RS034  0 1.042 -53.8     0.0     0.0     0.0     0.0   143.0    69.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10242 INNOVA-RS034  0 1.042 -53.8     8.2     5.1     0.0     0.0    14.0     8.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10243 LANX-E-RS034  0 1.042 -53.8     0.0     0.0     0.0     0.0     7.5     5.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10244 LANX-Q-RS034  0 1.042 -53.8     0.0     0.0     0.0     0.0     7.8     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10245 OXITEN-RS034  0 1.042 -53.8     0.0     0.0     0.0     0.0     3.7     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10246 WMARTI-RS034  0 1.042 -53.8     0.0     0.0     0.0     0.0    12.2     4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41048 CIAG-1-RS013  0 0.998 -51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41049 CIAG-2-RS013  0 0.997 -51.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41055 CAST-1-RS013  0 0.986 -52.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41056 CTTTR1-RS013  0 0.980 -53.1     0.0     0.0     0.0     0.0    16.0     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41063 FIBRA--RS013  0 0.991 -51.0     0.0     0.0     0.0     0.0    19.5    10.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41064 FIBR-2-RS013  0 0.991 -51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41065 FIBR-1-RS013  0 0.990 -51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41144 PPETRB-RS034  0 1.042 -53.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41145 PPETRC-RS034  0 1.042 -53.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41146 PPETRD-RS034  0 1.042 -53.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41169 SID--1-RS013  0 0.998 -53.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41170 SID--2-RS013  0 0.998 -53.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41171 SIDE-1-RS013  0 0.999 -52.7     0.0     0.0     0.0     0.0    60.0    12.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41208 VIPA-1-RS013  0 0.981 -50.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41209 VIPA-2-RS013  0 0.981 -50.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41210 VIPAL--RS013  0 0.983 -50.7     0.0     0.0     0.0     0.0    10.8     4.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41224 CAS-1--RS000  0 0.986 -52.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41247 CIAG-1-RS000  0 0.998 -51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41248 CIAG-2-RS000  0 0.997 -51.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41263 FIB--1-RS000  0 0.990 -51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41264 FIB--2-RS000  0 0.991 -51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41370 SIDR-2-RS000  0 0.998 -53.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41407 VIP--1-RS000  0 0.981 -50.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41408 VIP--2-RS000  0 0.981 -50.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41409 SIDR-1-RS000  0 0.998 -53.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43485 MASI-1-RS000  0 1.014 -51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43486 MASI-1-RS013  0 1.015 -50.9     0.0     0.0     0.0     0.0     9.0     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43487 MASI-1-RS006  0 1.014 -51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  41

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   6 * RS - Autoprodutores 230 kV          

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   9752 CMPC---RS230  0 1.025 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9800 CMPC---RS034  0 1.069 -55.3     0.0     0.0     0.0     0.0    90.0    29.6     0.0     0.0    83.7     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  42

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA   7 *                                     

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8004 ALU_BIUHE001  2 0.999  -0.0   -67.4    24.4     0.0     0.0     0.0     0.0   -67.4    24.4     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  43

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA  51 * SC - 525 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    904 ITA---UHE004  1 0.993 -27.6  1127.8  -203.2     0.0     0.0     2.0     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    905 ITA---SIN000 -1 1.024 -35.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    915 MACHADUHE001  1 0.994 -30.7   269.5   -32.9     0.0     0.0     0.6     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    916 MACHADSIN002  1 0.976 -37.2     0.0  -175.8     0.0     0.0    12.0     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    938 BLUMEN-SC525  0 1.005 -40.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -303.1     0.0     0.0     0.0 LIG
    944 BIGUACCER019  0 1.029 -41.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               31.6                                                     0.0
    946 BIGUAC-SC525  0 1.012 -41.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -307.5     0.0     0.0     0.0 LIG
                                                0.0                                                   -76.9
    955 CNOVOS-SC525  0 1.014 -38.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -102.9     0.0     0.0     0.0 LIG
                                                0.0                                                  -231.5
    995 ITA----SC525  0 1.024 -35.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -157.3     0.0     0.0     0.0 LIG
                                                0.0                                                  -314.6
    996 ITAG---SC525  0 1.024 -35.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1030 MACHAD-SC525  0 1.014 -37.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1055 SIDER2-SC525  0 1.013 -40.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -153.9     0.0     0.0     0.0 LIG
                                                0.0                                                  -230.8
   9738 ABATIS-SC525  0 1.020 -38.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -156.1
  10081 GASPA2-SC525  0 1.007 -40.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -152.2     0.0     0.0     0.0 LIG
  10082 GAS2-A-SC000  0 1.006 -42.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10083 GAS2-B-SC000  0 1.006 -42.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10084 GAS2-A-SC013  0 1.006 -42.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10085 GAS2-B-SC013  0 1.006 -42.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43006 BIG--1-SC000  0 1.015 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43007 BIG--2-SC000  0 1.016 -43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43008 BIG--1-SC013  0 1.015 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43009 BIG--2-SC013  0 1.016 -43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43030 BLU--5-SC000  0 1.003 -41.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43031 BLU--6-SC000  0 1.003 -41.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43033 BLU--7-SC000  0 1.004 -40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43038 CNO--2-SC000  0 0.992 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43071 ABT--1-SC000  0 1.017 -37.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43076 CNO--7-SC000  0 0.989 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43100 CNO--1-SC000  0 0.987 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43107 ABT--1-SC013  0 1.017 -37.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43108 ABT--2-SC013  0 1.017 -37.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43119 ABT--2-SC000  0 1.017 -37.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43125 BIG--3-SC013  0 1.015 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43143 BLU--5-SC013  0 1.003 -41.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43144 BLU--6-SC013  0 1.003 -41.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43145 BLU--7-SC013  0 1.004 -40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43148 CNO--1-SC013  0 0.987 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43149 CNO--2-SC013  0 0.992 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43150 CNO--7-SC013  0 0.989 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43175 BIG--3-SC000  0 1.015 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43477 SID2-3-SC000  0 1.007 -41.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43478 SID2-3-SC013  0 1.007 -41.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43816 SID2-1-SC013  0 1.008 -41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  44

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA  51 * SC - 525 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  43817 SID2-2-SC000  0 1.008 -41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43818 SID2-2-SC013  0 1.008 -41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43894 SID2-1-SC000  0 1.008 -41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  45

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA  52 * SC - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    909 JLA34AUTE002  1 0.970 -35.0   102.1     2.4     0.0     0.0    10.0     4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    911 JLA56BUTE002  1 0.970 -33.0   224.5     3.7     0.0     0.0    22.0    10.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    913 JLA7C-UTE001  1 0.968 -32.0   316.4     9.5     0.0     0.0    31.0    15.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    936 BGRAND-SC230  0 1.018 -34.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    939 BLUMEN-SC230  0 1.038 -42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    943 CANOIN-SC230  0 1.008 -38.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    945 DESTER-SC230  0 1.023 -43.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -52.3     0.0     0.0     0.0 LIG
    947 BIGUAC-SC230  0 1.025 -42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    949 RIOSUL-SC230  0 1.029 -42.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    950 LAGES--SC230  0 1.031 -40.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    953 CNOVOG-SC230  0 1.025 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    956 CNOVOS-SC230  0 1.037 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    961 FORQUI-SC230  0 1.020 -42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    991 ITAJAI-SC230  0 1.016 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1006 JLAC-A-SC230  0 1.025 -38.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1010 JLAC-B-SC230  0 1.025 -38.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1011 JLAC-C-SC230  0 1.025 -38.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1015 JOINVI-SC230  0 1.004 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1020 JOINOR-SC230  0 1.008 -45.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   101.6     0.0     0.0     0.0 LIG
   1032 PALH-F-SC230  0 1.025 -42.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1034 PALHOC-SC230  0 1.024 -43.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1056 SIDER2-SC230  0 1.026 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1057 SIDERO-SC230  0 1.024 -41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1063 TUBA-S-SC230  0 1.018 -40.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1069 XANXER-SC230  0 1.017 -37.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1070 FCHAPEUHE001  1 0.996 -32.3   157.1    10.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1071 FCHAPE-RS230  0 1.019 -37.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1073 FCHAPESIN003  1 0.995 -37.6     0.0     6.7     0.0     0.0     9.0     4.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1074 VIDEI2-SC230  0 1.015 -40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1150 BGRANDUHE003  1 0.982 -27.3   690.0  -144.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1151 BGRANDSIN000 -1 1.018 -34.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1157 CNOVOSUHE000 -1 1.025 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1158 CNOVOSSIN003  1 0.977 -38.0     0.0  -339.1     0.0     0.0    13.5     6.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9533 GASPA2-SC230  0 1.039 -42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9735 GARIBAUHE000 -1 1.026 -37.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9737 GARIBA-SC230  0 1.026 -37.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9739 ABATIS-SC230  0 1.026 -37.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9740 SROQUEUHE001  1 1.008 -34.2    23.5    -6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9741 SROQUE-SC230  0 1.026 -37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9840 PINHA2-SC230  0 1.017 -37.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9992 RATONE-SC230  0 1.023 -42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -104.7
   9994 BIG-C1-SC230  0 1.025 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9995 BIG-C2-SC230  0 1.025 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9996 RAT-C1-SC230  0 1.024 -42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9997 RAT-C2-SC230  0 1.024 -42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10094 INDAIA-SC230  0 1.030 -42.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10096 IND--1-SC000  0 1.012 -42.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10097 IND--2-SC000  0 1.011 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  46

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA  52 * SC - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  10098 IND--1-SC013  0 1.012 -42.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10099 IND--2-SC013  0 1.011 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10212 ITA----SC230  0 1.019 -35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41060 FCHA-1-RS013  0 1.008 -39.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41061 FCHA-2-RS013  0 1.008 -39.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41062 FCHA-3-RS013  0 1.008 -39.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41260 FCHA-1-RS000  0 1.008 -39.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41261 FCHA-2-RS000  0 1.008 -39.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41262 FCHA-3-RS000  0 1.008 -39.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41413 ENSEAD-SC230  0 1.025 -43.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41414 CAIACA-SC230  0 1.025 -43.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41421 JLAUXC-SC230  0 1.025 -38.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43001 VID--1-SC000  0 1.001 -42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43002 VID--2-SC000  0 1.001 -42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43003 VID--1-SC013  0 1.001 -42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43004 VID--2-SC013  0 1.001 -42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43005 ITJ--3-SC000  0 1.000 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43010 DRO--1-SC000  0 1.041 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43011 RSU--3-SC013  0 1.024 -42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43012 LAG--1-SC000  0 1.030 -41.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43013 LAG--2-SC000  0 1.030 -41.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43014 LAG--3-SC000  0 1.030 -41.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43015 RSU--1-SC000  0 1.022 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43016 RSU--2-SC000  0 1.022 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43017 RSU--3-SC000  0 1.024 -42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43018 JNO--1-SC000  0 1.000 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43019 JNO--2-SC000  0 1.000 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43020 JNO--1-SC013  0 1.000 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43021 JNO--2-SC013  0 1.000 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43026 JNO--3-SC013  0 1.000 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43027 JNO--3-SC000  0 1.000 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43032 BLU--1-SC000  0 1.029 -45.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43034 BLU--2-SC000  0 1.030 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43035 BLU--1-SC013  0 1.029 -45.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43036 BLU--4-SC000  0 1.028 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43037 BLU--3-SC000  0 1.028 -45.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43039 CNO--3-SC000  0 1.039 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43040 CNO--4-SC000  0 1.039 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43041 CNO--5-SC000  0 1.039 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43050 CAN--2-SC013  0 1.005 -40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43051 CAN--1-SC000  0 1.005 -40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43052 CAN--1-SC013  0 1.005 -40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43053 CAN--3-SC000  0 1.005 -40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43054 CAN--3-SC013  0 1.005 -40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43055 CAN-2--SC000  0 1.005 -40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43056 ITJ--1-SC000  0 1.003 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43057 ITJ--2-SC000  0 1.003 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43058 JOI--3-SC000  0 0.989 -48.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43059 JOI--7-SC000  0 0.988 -48.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  47

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA  52 * SC - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  43060 JOI--4-SC000  0 0.985 -47.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43061 JOI--6-SC000  0 0.984 -47.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43062 JOI--8-SC000  0 1.016 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43063 BIG--7-SC000  0 1.023 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43064 BIG--7-SC013  0 1.023 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43065 JLA--7-SC000  0 1.038 -40.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43066 JLA--5-SC000  0 1.037 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43067 BIG--5-SC000  0 1.023 -43.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43068 BIG--6-SC000  0 1.023 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43069 JLA-10-SC000  0 1.012 -40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43070 JLA-11-SC000  0 1.012 -40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43072 PAL--3-SC000  0 1.022 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43073 PAL--1-SC000  0 1.022 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43074 PAL--2-SC000  0 1.022 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43075 PAL--4-SC000  0 1.023 -44.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43077 GAS2-1-SC000  0 1.040 -43.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43078 GAS2-2-SC000  0 1.040 -43.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43079 GAS2-1-SC013  0 1.040 -43.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43080 GAS2-3-SC013  0 1.040 -43.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43082 DRO--2-SC013  0 1.038 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43083 VID--3-SC000  0 1.001 -42.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43084 VID--3-SC013  0 1.001 -42.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43085 SIDE-1-SC000  0 1.009 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43087 SIDE-3-SC000  0 1.010 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43088 SIDE-4-SC000  0 1.010 -44.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43089 XAN--1-SC000  0 1.014 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43090 XAN--2-SC000  0 1.014 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43091 XAN--3-SC013  0 1.014 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43092 XAN--3-SC000  0 1.014 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43093 XAN--4-SC013  0 1.014 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43094 XAN--4-SC000  0 1.014 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43106 DRO--2-SC000  0 1.038 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43109 JNO--4-SC000  0 1.000 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43110 JNO--4-SC013  0 1.000 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43111 SIDE-1-SC013  0 1.009 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43113 SIDE-3-SC013  0 1.010 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43114 SIDE-4-SC013  0 1.010 -44.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43115 BIG--8-SC000  0 1.023 -44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43116 BIG--8-SC013  0 1.023 -44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43117 GAS2-3-SC000  0 1.040 -43.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43118 GAS2-2-SC013  0 1.040 -43.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43129 PIN2-1-SC013  0 1.000 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43130 PIN2-1-SC000  0 1.000 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43131 PIN2-2-SC013  0 1.002 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43132 PIN2-2-SC000  0 1.002 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43133 PIN2-3-SC013  0 1.002 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43134 PIN2-3-SC000  0 1.002 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43138 BIG--5-SC013  0 1.023 -43.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43139 BIG--6-SC013  0 1.023 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  48

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA  52 * SC - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  43140 BLU--2-SC013  0 1.030 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43141 BLU--3-SC013  0 1.028 -45.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43142 BLU--4-SC013  0 1.028 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43151 CNO--3-SC013  0 1.039 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43152 CNO--4-SC013  0 1.039 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43153 CNO--5-SC013  0 1.039 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43154 DRO--1-SC013  0 1.041 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43155 ITJ--1-SC013  0 1.003 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43156 ITJ--2-SC013  0 1.003 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43157 ITJ--3-SC013  0 1.000 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43158 ITJ--4-SC013  0 1.003 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43159 JLA-10-SC013  0 1.012 -40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43160 JLA-11-SC013  0 1.012 -40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43161 JOI--3-SC013  0 0.989 -48.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43162 JOI--7-SC006  0 0.988 -48.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43163 JOI--4-SC013  0 0.985 -47.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43164 JOI--6-SC013  0 0.984 -47.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43165 JOI--8-SC013  0 1.016 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43168 PAL--3-SC013  0 1.022 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43169 PAL--1-SC013  0 1.022 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43170 PAL--2-SC013  0 1.022 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43171 PAL--4-SC013  0 1.023 -44.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43173 XAN--1-SC013  0 1.014 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43174 XAN--2-SC013  0 1.014 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43366 ITJ--4-SC000  0 1.003 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43399 LAG--1-SC013  0 1.030 -41.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43400 LAG--2-SC013  0 1.030 -41.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43401 LAG--3-SC013  0 1.030 -41.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43402 RSU--1-SC013  0 1.022 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43403 RSU--2-SC013  0 1.022 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43404 JLA--5-SC013  0 1.037 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43405 JLA--7-SC013  0 1.038 -40.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43411 RAT--4-SC013  0 1.017 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43435 GAS2-4-SC000  0 1.040 -43.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43436 GAS2-4-SC013  0 1.040 -43.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43439 ITA--1-SC000  0 1.028 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43440 ITA--2-SC000  0 1.028 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43441 ITA--1-SC013  0 1.028 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43442 ITA--2-SC013  0 1.028 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43479 FCHA-4-RS000  0 1.006 -39.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43480 FCHA-4-RS013  0 1.006 -39.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43491 JLAC-B-SC006  0 1.025 -38.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43819 TBS--3-SC000  0 1.023 -42.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43820 TBS--3-SC013  0 1.023 -42.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43821 TBS--1-SC000  0 1.024 -40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43822 TBS--1-SC013  0 1.024 -40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43823 TBS--2-SC000  0 1.024 -40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43824 TBS--2-SC013  0 1.024 -40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43932 FORQ-3-SC013  0 1.015 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  49

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA  52 * SC - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  43933 FORQ-3-SC000  0 1.015 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43934 FORQ-2-SC013  0 1.014 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43935 FORQ-2-SC000  0 1.015 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43936 FORQ-1-SC013  0 1.015 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43937 FORQ-1-SC000  0 1.014 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43948 RAT--3-SC000  0 1.017 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43949 RAT--3-SC013  0 1.017 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43950 RAT--4-SC000  0 1.017 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  50

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA  53 * SC - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    907 JLA12AUTE000 -1 0.959 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    940 BLUMEN-SC138  0 1.016 -45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    948 BIGUAC-SC138  0 1.003 -44.4     5.4     0.0     0.0     0.0    37.9     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    958 CNOVOE-SC138  0 1.010 -38.7    19.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    967 ROCADO-SC138  0 1.001 -44.9     9.1     0.0     0.0     0.0   101.0     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    985 ILHOTA-SC138  0 1.000 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    986 ILHOTA-SC069  0 1.019 -48.7     2.8     0.0     0.0     0.0    29.5     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    987 ILHOT1-SC000  0 1.015 -48.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    988 ILHOT2-SC000  0 1.014 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    989 ILHOT1-SC013  0 0.970 -48.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    990 ILHOT2-SC013  0 0.970 -48.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    992 ITAJAI-SC138  0 1.003 -47.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1007 JLAC-A-SC138  0 1.005 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1008 JLAC-A-SC069  0 1.012 -40.2     1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1016 JOINVI-SC138  0 0.999 -47.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1017 JOINVI-SC069  0 1.011 -48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1023 ARABUT-SC069  0 0.986 -43.5     4.9     0.0     0.0     0.0     6.6     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1024 IPUMIR-SC069  0 0.981 -43.6     2.8     0.0     0.0     0.0    10.2     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1035 PALH-E-SC138  0 1.004 -44.6    10.0     0.0     0.0     0.0    83.6    12.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1058 SIDERE-SC069  0 1.010 -44.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1062 FCHAPE-RS138  0 1.008 -39.5     7.3     0.0     0.0     0.0    31.7    -0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1064 TUBA-S-SC138  0 1.026 -42.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1065 TUBA-S-SC069  0 1.025 -40.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2700 BOMJAR-SC138  0 1.002 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2701 PTESER-SC138  0 0.995 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2702 PLANOA-SC069  0 1.013 -38.9    21.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2704 BOMJAR-SC034  0 1.023 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2706 DESTER-SC138  0 0.995 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2707 ARARAN-SC069  0 0.995 -46.9     5.8     0.0     0.0     0.0    27.2     6.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2710 BLUGAR-SC138  0 0.993 -45.0     8.8     0.0     0.0     0.0    63.6     7.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2711 BLUGAR-SC069  0 0.998 -46.4     5.4     0.0     0.0     0.0    32.3     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2712 BLUME2-SC138  0 1.015 -45.1    14.6     0.0     0.0     0.0    67.9     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2713 BLUME2-SC069  0 1.015 -46.3     2.7     0.0     0.0     0.0     9.0     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2715 BLUFOR-SC138  0 1.002 -43.5     8.2     0.0     0.0     0.0    31.4     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2717 BRUSRB-SC138  0 0.985 -47.7     9.1     0.0     0.0     0.0    68.5     6.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2718 BRUSQU-SC138  0 0.993 -47.8     5.8     0.0     0.0     0.0    56.1     7.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2719 AMBEV--SC138  0 1.007 -42.0     0.0     0.0     0.0     0.0     2.9     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2720 CCASTE-SC138  0 0.971 -44.8     0.5     0.0     0.0     0.0    55.2    18.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2721 CEBRA--SC138  0 0.994 -48.6     0.0     0.0     0.0     0.0     3.4     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2722 CACADO-SC138  0 0.981 -44.0     5.2     0.0     0.0     0.0    43.9     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2723 CAMBMB-SC138  0 0.990 -47.6     4.0     0.0     0.0     0.0    35.0     8.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2724 JOINOR-SC138  0 1.000 -47.2     2.0     0.0     0.0     0.0    27.8     5.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2725 CANOIN-SC138  0 1.009 -40.3     6.4     0.0     0.0     0.0    61.4    24.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2726 CEB-1Y-SC138  0 0.994 -48.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2727 CEB-2Y-SC138  0 0.994 -48.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2729 CATAND-SC138  0 0.991 -42.0    10.2     0.0     0.0     0.0    44.1     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2730 CONSCR-SC138  0 0.974 -42.1    10.2     0.0     0.0     0.0    30.2     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2731 CHAPE2-SC138  0 0.974 -42.1    17.5     0.0     0.0     0.0   119.1    30.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2732 CONSCR-SC069  0 1.015 -42.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  51

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA  53 * SC - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   2733 CNOVOS-SC138  0 1.005 -40.7     5.9     0.0     0.0     0.0    26.7     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2734 CONCOR-SC069  0 1.004 -43.2    14.6     0.0     0.0     0.0    38.7     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2737 CRICIU-SC069  0 0.990 -47.0     2.5     0.0     0.0     0.0    49.4     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2738 CRIFLO-SC069  0 0.998 -45.8     2.3     0.0     0.0     0.0    31.5     4.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2739 DOHLER-SC138  0 0.994 -47.8     0.0     0.0     0.0     0.0    11.8     4.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2740 COMPAR-SC138  0 0.994 -47.8     0.0     0.0     0.0     0.0    52.3    20.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2743 ERMO---SC069  0 0.994 -47.2     0.8     0.0     0.0     0.0     8.1     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2745 TURVO--SC069  0 1.007 -46.2     3.1     0.0     0.0     0.0    26.7     3.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2746 DOHLERTAP138  0 0.994 -47.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2747 FORQ-C-SC069  0 0.998 -46.3     0.9     0.0     0.0     0.0    23.4     6.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2748 WETZELTAP138  0 0.994 -47.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2749 FORQUI-SC069  0 1.016 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2750 CNOV-1TAP138  0 1.009 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2751 CNOV-2TAP138  0 1.006 -40.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2752 GASPAR-SC138  0 1.001 -47.2    12.5     0.0     0.0     0.0    51.6     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2754 GUARMI-SC138  0 0.988 -48.0    13.0     0.0     0.0     0.0    43.0    14.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2757 BRUSPE-SC138  0 0.989 -47.8     2.6     0.0     0.0     0.0    22.4     4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2759 JOINGM-SC138  0 0.995 -48.2     0.0     0.0     0.0     0.0     4.7     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2760 HERVAL-SC138  0 0.997 -41.6    21.5     0.0     0.0     0.0    62.1     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2763 JOIVBI-SC069  0 1.005 -49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2765 IBIRAM-SC069  0 1.004 -45.5     4.2     0.0     0.0     0.0    18.5     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2766 CHAPSA-SC138  0 0.974 -42.2     4.1     0.0     0.0     0.0    23.5     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2768 ILHSUL-SC138  0 0.995 -44.8     5.7     0.0     0.0     0.0    33.5     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2769 ILHCEN-SC138  0 1.005 -45.3     0.5     0.0     0.0     0.0    24.7     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2770 ILHNOR-SC138  0 1.015 -45.1     8.6     0.0     0.0     0.0    53.1     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2771 IMBITU-SC138  0 0.995 -43.8     6.9     0.0     0.0     0.0    46.4     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2774 CN-C1Y-SC138  0 1.010 -40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2775 ITAJFZ-SC138  0 0.997 -47.5     3.4     0.0     0.0     0.0    51.7     4.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2777 ITJSAL-SC138  0 0.992 -48.9     1.8     0.0     0.0     0.0    33.2     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2778 ITJITA-SC138  0 0.998 -48.0     5.8     0.0     0.0     0.0    51.3     6.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2779 CN-C2Y-SC138  0 1.005 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2780 INDA.C-SC138  0 1.012 -42.8     9.3     0.0     0.0     0.0    51.5     3.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2783 JARAGU-SC138  0 0.990 -47.9     9.6     0.0     0.0     0.0    35.1     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2784 JARRLU-SC138  0 0.995 -47.4    11.0     0.0     0.0     0.0    40.8     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2785 JOIPAR-SC138  0 0.994 -48.8     1.8     0.0     0.0     0.0    17.9     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2786 JOINV1-SC069  0 1.011 -48.1     4.6     0.0     0.0     0.0    48.1     2.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2787 ARAQRI-SC069  0 0.988 -55.2     2.0     0.0     0.0     0.0    17.6     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2788 JOINV3-SC069  0 1.004 -49.1     2.4     0.0     0.0     0.0    26.8     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2789 JOINV4-SC138  0 0.995 -47.8     5.6     0.0     0.0     0.0    98.2    20.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2790 JOINV4-SC069  0 1.013 -49.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2791 JVQ--1-SC000  0 1.034 -49.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2792 CURBER-SC138  0 1.012 -40.7     0.0     0.0     0.0     0.0    13.3     3.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2794 JVQ--1-SC013  0 0.986 -51.9     1.5     0.0     0.0     0.0    18.5     4.8     0.0     0.0     4.7     0.0     0.0     0.0 LIG
   2796 JOIPER-SC138  0 0.996 -47.6     0.9     0.0     0.0     0.0    19.5     4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2798 JOINSC-SC069  0 1.019 -51.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2799 JOINSC-SC138  0 0.994 -48.4     3.1     0.0     0.0     0.0    28.7     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2800 KARSTE-SC069  0 0.999 -46.9     0.0     0.0     0.0     0.0     6.5     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2805 LAGES--SC138  0 1.008 -41.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2808 MAFRA--SC138  0 0.989 -45.2    13.3     0.0     0.0     0.0    56.8     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  52

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA  53 * SC - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   2809 MALWEE-SC138  0 0.996 -47.2     0.0     0.0     0.0     0.0     3.7     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2810 BARVEL-SC138  0 0.993 -48.3     1.9     0.0     0.0     0.0     8.3     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2811 MAL-2YTAP138  0 0.996 -47.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2812 AGRONO-SC138  0 1.005 -45.3     1.3     0.0     0.0     0.0    30.3     4.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2813 MARACA-SC069  0 0.994 -46.7     0.6     0.0     0.0     0.0     3.7     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2815 NAVEGA-SC138  0 0.987 -49.2     6.5     0.0     0.0     0.0    60.8     9.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2818 CURAIN-SC138  0 1.013 -40.5     2.0     0.0     0.0     0.0    12.8     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2821 ORLEAN-SC138  0 0.990 -43.6     1.6     0.0     0.0     0.0    21.9     5.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2822 OTACIL-SC138  0 0.968 -44.0     1.2     0.0     0.0     0.0    21.6     7.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2824 OTACI4-SC069  0 1.010 -46.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2825 PERDIG-SC138  0 0.994 -42.7     0.0     0.0     0.0     0.0    12.2     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2830 PICARR-SC138  0 0.993 -48.5     5.7     0.0     0.0     0.0    36.3     4.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2831 PALPIN-SC138  0 0.998 -44.6     1.4     0.0     0.0     0.0    10.9     5.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2832 PINHAL-SC138  0 0.999 -40.2   100.8     0.0     0.0     0.0   299.1    35.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2834 PIRABE-SC138  0 0.998 -47.4     2.3     0.0     0.0     0.0    44.8     7.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2835 PGETUL-SC138  0 1.005 -43.2     4.1     0.0     0.0     0.0    16.7     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2836 QQUEIXUHE001  1 0.992 -34.0    31.7     3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2838 QQUEIX-SC138  0 1.007 -39.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2839 QUILOM-SC138  0 1.004 -39.5    12.9     0.0     0.0     0.0    17.0     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2841 RIOSU2-SC138  0 1.005 -43.2    11.9     0.0     0.0     0.0    52.8     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2842 RIOSU2-SC069  0 0.999 -45.9    25.5     0.0     0.0     0.0    93.2    11.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2844 RNEGRI-SC138  0 0.984 -47.0     3.0     0.0     0.0     0.0    22.3     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2847 RIOSUL-SC138  0 1.007 -42.9     2.0     0.0     0.0     0.0    13.9     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2851 BLUSAL-SC069  0 1.000 -47.4     9.3     0.0     0.0     0.0    54.1     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2852 SBENTO-SC138  0 0.985 -47.2     4.4     0.0     0.0     0.0    37.3     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2853 SBSBRA-SC138  0 0.986 -47.3     3.5     0.0     0.0     0.0    18.1     3.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2854 BNSBAS-SC138  0 0.973 -44.2    15.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2855 SEARA--SC069  0 1.004 -41.3    11.0     0.0     0.0     0.0    20.7     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2856 SFRANC-SC069  0 0.976 -57.0     2.4     0.0     0.0     0.0    19.9     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2857 SIDERO-SC069  0 1.009 -44.6     1.2     0.0     0.0     0.0    48.4     6.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2859 SJOAQU-SC138  0 1.002 -42.7     2.0     0.0     0.0     0.0    11.3     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2863 SPILAOUHE002  1 0.975 -35.9   131.7   -17.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2864 SPILAO-SC138  0 1.013 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2866 TIMBO--SC138  0 1.009 -43.2    11.8     0.0     0.0     0.0    48.2    13.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2867 TIGRE--SC138  0 0.998 -47.5     0.0     0.0     0.0     0.0     4.1     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2869 TEKA---SC069  0 1.002 -46.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2870 TIJUCA-SC138  0 0.987 -46.6    12.7     0.0     0.0     0.0   135.4    23.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2871 TIMBO--SC069  0 1.008 -44.8     0.5     0.0     0.0     0.0     8.9     3.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2872 TRINDA-SC138  0 1.006 -45.2     4.3     0.0     0.0     0.0    39.4     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2875 TUBARA-SC069  0 1.009 -40.6    11.2     0.0     0.0     0.0    49.9     7.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2876 TUPY---SC069  0 1.008 -49.1     0.0     0.0     0.0     0.0    12.3     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2877 SOMBRI-SC069  0 0.990 -47.8     4.0     0.0     0.0     0.0    24.3     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2883 ARAQUATAP069  0 1.014 -51.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2885 RCEUPA-SC069  0 1.020 -44.0     0.3     0.0     0.0     0.0     3.5     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2889 VRAMOS-SC138  0 1.007 -41.9     6.9     0.0     0.0     0.0    87.4     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2891 VIDEI2-SC138  0 1.010 -41.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2892 VIDEIR-SC138  0 0.996 -42.6    16.8     0.0     0.0     0.0    78.0    10.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2894 WEG---TAP138  0 0.988 -48.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2895 WEG----SC138  0 0.988 -48.0     0.0     0.0     0.0     0.0    32.2    11.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  53

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA  53 * SC - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   2896 XANXER-SC138  0 1.008 -38.9     4.2     0.0     0.0     0.0    51.8     7.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2897 XANXER-SC069  0 1.006 -39.0     7.7     0.0     0.0     0.0    32.1     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2898 WEGFUN-SC138  0 0.988 -48.1     0.0     0.0     0.0     0.0    15.7     4.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2899 WETZEL-SC138  0 0.994 -47.8     0.0     0.0     0.0     0.0     3.5     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9534 GASPA2-SC138  0 1.002 -43.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9578 AGDO3P-SC034  0 1.026 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9595 ARARG1-SC069  0 0.995 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9597 COLBJA-SC138  0 1.002 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9598 VARBON-SC138  0 0.996 -41.0     5.0     0.0     0.0     0.0     7.5     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9599 AGDO3P-SC138  0 0.998 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9689 FAXGUE-SC069  0 1.006 -38.5     6.8     0.0     0.0     0.0    18.0     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9719 TANGAR-SC138  0 0.996 -42.1     1.9     0.0     0.0     0.0     9.5     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9721 ARAHYO-SC138  0 0.992 -48.6     2.9     0.0     0.0     0.0    24.0     4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9839 CANOIN-SC013  0 1.027 -43.4     5.6     0.0     0.0     0.0    23.1     6.1     0.0     0.0    10.1     0.0     0.0     0.0 LIG
   9841 PINHA2-SC138  0 1.001 -39.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9843 CARAVA-SC069  0 0.992 -46.3     0.3     0.0     0.0     0.0    19.6     9.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9845 ICARA--SC069  0 0.975 -48.5     0.3     0.0     0.0     0.0    58.4     9.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9872 SJCERR-SC138  0 1.011 -41.3     8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9923 CERBRA-SC138  0 0.973 -44.2     1.4     0.0     0.0     0.0    25.0    11.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9925 GUARA2-SC138  0 0.989 -48.1     3.0     0.0     0.0     0.0    12.1     4.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9932 SJOSRP-SC138  0 1.001 -44.9     1.2     0.0     0.0     0.0    15.0     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9935 JOIBVI-SC138  0 0.995 -49.0     0.8     0.0     0.0     0.0    16.4     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9937 FSTACR-SC069  0 0.991 -46.7     1.7     0.0     0.0     0.0    44.1    16.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9974 BRANOR-SC069  0 1.002 -44.1    10.0     0.0     0.0     0.0     4.8     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9975 CAPBAI-SC138  0 1.017 -43.4     2.0     0.0     0.0     0.0    10.4     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9977 GRAVAT-SC069  0 0.992 -44.2     8.2     0.0     0.0     0.0    12.8     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9978 JAGUAR-SC069  0 0.983 -44.4     1.1     0.0     0.0     0.0     8.3     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9980 SANGAO-SC069  0 0.991 -43.9     1.2     0.0     0.0     0.0    21.1     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9981 TUBAR2-SC069  0 1.000 -41.1     1.1     0.0     0.0     0.0    10.7     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9983 CAMBOR-SC138  0 0.987 -49.9     2.9     0.0     0.0     0.0    48.3     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9991 CAPOEI-SC138  0 1.005 -45.1     0.8     0.0     0.0     0.0    16.1     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9993 RATONE-SC138  0 1.020 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10014 BNSBAS-SC069  0 1.003 -44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10016 CEGERO-SC138  0 0.973 -44.2     1.6     0.0     0.0     0.0    31.9     8.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10095 INDAIA-SC138  0 1.013 -42.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10120 ADOCE-EOL034 -1 1.026 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10124 BOMJAREOL034 -1 1.023 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10180 PTEALT-SC069  0 0.998 -47.2     0.9     0.0     0.0     0.0     3.2     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10181 SCRIST-SC069  0 0.984 -49.2     2.5     0.0     0.0     0.0    19.7     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10186 ALTONA-SC069  0 0.996 -47.5     0.0     0.0     0.0     0.0     5.9     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10187 CREMER-SC069  0 0.996 -47.6     0.0     0.0     0.0     0.0     5.1     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10188 GVL-1Y-SC069  0 0.992 -44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10189 BNB-1Y-SC069  0 1.001 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10191 CQS1---SC138  0 1.005 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10192 TCO----SC138  0 1.005 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10193 CSD-1Y-SC138  0 0.992 -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10194 CDS-2Y-SC138  0 0.997 -41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10195 SJM-1Y-SC138  0 1.006 -42.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10196 RNG-1Y-SC138  0 0.986 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  54

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA  53 * SC - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  10197 MAL-1Y-SC138  0 0.994 -47.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10198 JRL-1Y-SC138  0 0.995 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10199 JRL-2Y-SC138  0 0.997 -47.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10200 CQS2---SC138  0 1.005 -45.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10201 SBB-1Y-SC138  0 0.987 -47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10202 SBB-2Y-SC138  0 0.986 -47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10315 CISFRAUTE001  0 1.034 -41.1     1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10329 CCOCAL-SC069  0 1.004 -45.3     1.3     0.0     0.0     0.0    17.7     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10330 CERPAL-SC138  0 1.010 -44.3     0.0     0.0     0.0     0.0     7.4     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10379 JOINV1-SC138  0 0.999 -47.5     1.7     0.0     0.0     0.0     7.8     2.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10390 JOI1SCTAP138  0 0.999 -47.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10442 BVS-1Y-SC138  0 0.993 -48.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10443 BVS-2Y-SC138  0 0.994 -48.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10503 CISFRA-SC013  0 1.035 -42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10504 CIS--1-SC000  0 1.027 -43.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10505 CIS--1-SC004  0 1.027 -43.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10506 CIS--2-SC000  0 1.027 -43.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10507 CIS--2-SC004  0 1.027 -43.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10508 OCAPAA-SC069  0 1.010 -46.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10696 CEJATE-SC069  0 0.982 -44.4     0.0     0.0     0.0     0.0     3.7     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40000 UBJ--1-SC000  0 1.023 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40001 UBJ--1-SC004  0 1.023 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40002 UBJ--2-SC000  0 1.023 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40003 UBJ--2-SC004  0 1.023 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40004 AQUIBA-SC138  0 0.998 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40005 UAD--1-SC000  0 1.025 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40006 UAD--1-SC004  0 1.025 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40007 UAD--2-SC000  0 1.025 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40008 UAD--2-SC004  0 1.025 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40009 UAD--3-SC000  0 1.025 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40010 UAD--3-SC004  0 1.025 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40011 JLA-T--SC138  0 1.005 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40012 JLA--8-SC000  0 1.012 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40013 JLA--8-SC013  0 1.012 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40014 JLA--9-SC000  0 1.013 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40015 JLA--9-SC013  0 1.013 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40016 JOI--1-SC000  0 1.008 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40017 JOI--1-SC013  0 1.008 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40018 JOI--2-SC000  0 1.010 -48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40019 JOI--2-SC013  0 1.010 -48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40020 JOI--5-SC000  0 1.009 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40021 JOI--5-SC013  0 1.009 -48.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40022 XXE--1-SC000  0 1.006 -39.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40023 XXE--2-SC000  0 1.006 -39.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40024 XXE--5-SC000  0 1.006 -39.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40025 XXE--1-SC013  0 1.006 -39.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40026 XXE--2-SC013  0 1.006 -39.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40027 XXE--5-SC013  0 1.006 -39.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40028 CSC--1-SC000  0 1.014 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  55

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA  53 * SC - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  40029 CSC--2-SC000  0 1.013 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40030 CSC--1-SC013  0 0.970 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40031 CSC--2-SC013  0 0.970 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40032 RSD--1-SC000  0 0.997 -46.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40033 RSD--2-SC000  0 0.997 -46.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40034 RSD--1-SC013  0 0.997 -46.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40035 RSD--2-SC013  0 0.997 -46.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40036 BND--4-SC000  0 1.015 -46.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40037 BND--5-SC000  0 1.015 -46.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40038 BND--4-SC013  0 0.971 -46.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40039 BND--5-SC013  0 0.971 -46.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40040 TBO--1-SC000  0 1.004 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40041 TBO--1-SC024  0 1.003 -45.7     7.4     0.0     0.0     0.0    20.8     8.7     0.0     0.0     8.4     0.0     0.0     0.0 LIG
  40042 JVQ--2-SC000  0 1.034 -49.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40043 JVQ--3-SC000  0 1.034 -49.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40044 JVQ--2-SC013  0 0.986 -51.8     1.4     0.0     0.0     0.0    17.7     4.8     0.0     0.0     4.7     0.0     0.0     0.0 LIG
  40045 JVQ--3-SC013  0 0.986 -51.9     1.4     0.0     0.0     0.0    17.7     4.8     0.0     0.0     4.7     0.0     0.0     0.0 LIG
  40046 JSC--3-SC000  0 1.019 -51.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40047 JSC--3-SC013  0 1.019 -51.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40048 BGA--1-SC000  0 1.042 -46.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40049 BGA--2-SC000  0 1.042 -46.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40050 BGA--3-SC000  0 1.042 -46.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40051 BGA--1-SC013  0 0.997 -46.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40052 BGA--2-SC013  0 0.997 -46.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40053 BGA--3-SC013  0 0.997 -46.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40054 BNB--1-SC000  0 1.047 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40055 BNB--1-SC013  0 1.002 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40056 OCA--4-SC000  0 1.006 -46.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40057 OCA--4-SC-13  0 0.962 -46.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40058 SJM-2Y-SC138  0 1.002 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40062 JBV--1-SC000  0 1.007 -49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40063 JBV--1-SC013  0 1.007 -49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46835 CEG-G3-SC138  0 0.973 -44.2     0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46836 BIG-G3-SC138  0 1.003 -44.4     1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46837 ROC-G3-SC138  0 1.001 -44.9    13.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46838 ARA-G3-SC069  0 0.986 -43.5     0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46839 IPU-G3-SC069  0 0.981 -43.6     2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46840 PAL-G3-SC138  0 1.004 -44.6     1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46841 BRU-G3-SC138  0 0.985 -47.7     5.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46842 CCA-G3-SC138  0 0.971 -44.8     0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46843 CAC-G3-SC138  0 0.981 -44.0     0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46844 CAN-G3-SC138  0 1.009 -40.3     1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46845 CAT-G3-SC138  0 0.991 -42.0     1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46846 CON-G3-SC138  0 0.974 -42.1     1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46847 CHA2G3-SC138  0 0.974 -42.1    12.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46848 CNO-G3-SC138  0 1.005 -40.7     8.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46849 CON-G3-SC069  0 1.004 -43.2     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46850 GUA-G3-SC138  0 0.988 -48.0    15.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46851 HER-G3-SC138  0 0.997 -41.6     9.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  56

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA  53 * SC - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  46852 IBI-G3-SC069  0 1.004 -45.5    20.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46853 CHAPG3-SC138  0 0.974 -42.2     6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46854 ITA-G3-SC138  0 0.997 -47.5     1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46855 IND-G3-SC138  0 1.012 -42.8    22.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46856 MAF-G3-SC138  0 0.989 -45.2     0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46857 CUR-G3-SC138  0 1.013 -40.5    34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46858 PIN-G3-SC138  0 0.999 -40.2    10.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46859 PGE-G3-SC138  0 1.005 -43.2     2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46860 QUI-G3-SC138  0 1.004 -39.5     3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46861 RIO2G3-SC138  0 1.005 -43.2     1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46862 RIO-G3-SC069  0 0.999 -45.9     7.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46863 RIOSG3-SC138  0 1.007 -42.9     2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46864 BLU-G3-SC069  0 1.000 -47.4     3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46865 SBS-G3-SC138  0 0.986 -47.3     2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46866 SEA-G3-SC069  0 1.004 -41.3     1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46867 SID-G3-SC069  0 1.009 -44.6     2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46868 SJO-G3-SC138  0 1.002 -42.7     1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46869 TIJ-G3-SC138  0 0.987 -46.6    21.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46870 TRI-G3-SC138  0 1.006 -45.2     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46871 RCE-G3-SC069  0 1.020 -44.0    25.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46872 VRA-G3-SC138  0 1.007 -41.9    22.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46873 VID-G3-SC138  0 0.996 -42.6     4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46874 XAN-G3-SC138  0 1.008 -38.9     4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46875 XAN-G3-SC069  0 1.006 -39.0    24.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46876 FAX-G3-SC069  0 1.006 -38.5    15.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46877 TAN-G3-SC138  0 0.996 -42.1    12.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46878 SCR-G3-SC069  0 0.984 -49.2     4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46880 JOI-G3-SC138  0 0.999 -47.5     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46945 CER-G3-SC138  0 0.973 -44.2     2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47132 TIM-G3-SC138  0 1.009 -43.2     1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  57

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA  54 * SC - Consumidores RB                

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   2886 VEGASU-SC230  0 0.999 -46.1     0.0     0.0     0.0     0.0    55.0    18.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  58

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 101 * PR - 525 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

     66 IVAIPA-PR525  0 1.009 -25.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    112 BA-IB1-PR500  0 1.084 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -159.8
    113 BA-IB2-PR500  0 1.084 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -159.8
    114 BA-IT1-PR500  0 1.084 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    115 BA-IT1CAP500  0 1.028 -39.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -86.2
    800 GBMUNHUHE003  1 0.968 -19.7  1144.2  -207.6     0.0     0.0     0.9     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    801 GBMUNHSIN000 -1 1.001 -27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    808 GJRICHUHE001  1 0.988 -16.2   244.0     5.0     0.0     0.0     0.6     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    809 GJRICHSIN003  1 0.982 -22.1     0.0   -57.7     0.0     0.0    15.0     7.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    810 GNBRAGUHE003  1 0.987 -18.4   830.8  -179.4     0.0     0.0     1.8     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    811 GNBRAGSIN000 -1 1.020 -25.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    824 GBMUNH-PR525  0 1.025 -27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    856 SEGRED-PR525  0 1.020 -25.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    873 GUAIRA-PR525  0 1.007 -18.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -304.5
    895 BATEIA-PR525  0 1.032 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -213.2     0.0     0.0     0.0 LIG
    896 CASCOE-PR525  0 1.008 -20.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    897 SCAXIA-PR525  0 1.015 -22.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    925 SSANTIUHE003  1 0.965 -17.1   936.9  -159.0     0.0     0.0     1.8     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    926 SSANTISIN000 -1 0.999 -25.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    933 AREIA--PR525  0 1.026 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    959 CURITI-PR525  0 1.027 -35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -158.3     0.0     0.0     0.0 LIG
    999 IVAIPE-PR525  0 1.010 -25.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -407.7
   1027 LONDRI-PR525  0 1.017 -22.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -155.1     0.0     0.0     0.0 LIG
   1060 SSANTI-PR525  0 1.023 -25.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9435 CV-FZ--PR500  0 1.059 -20.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9542 CBALES-PR525  0 1.021 -37.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10000 SARAND-PR525  0 1.019 -22.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -155.9     0.0     0.0     0.0 LIG
                                                0.0                                                  -207.9
  10008 PGROS--PR525  0 1.024 -31.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -157.2     0.0     0.0     0.0 LIG
                                                0.0                                                  -314.5
  10619 LONRE3-PR013  0 1.017 -22.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10620 LONRE4-PR013  0 1.017 -22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10698 ARERE2-PR013  0 1.027 -28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10699 CBARE1-PR013  0 1.027 -36.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10700 CBARE2-PR013  0 1.027 -36.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41415 IVAIPB-PR525  0 1.009 -25.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41416 IVAIPC-PR525  0 1.009 -25.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43028 ARE--2-PR000  0 1.027 -28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43042 LON--3-PR000  0 1.017 -22.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43043 LON--4-PR000  0 1.017 -22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43044 CBA--1-PR000  0 1.027 -36.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43045 CUR--3-PR013  0 1.029 -38.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43046 CBA--2-PR000  0 1.027 -36.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43047 CBA--3-PR000  0 1.029 -38.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  59

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 101 * PR - 525 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  43048 LON--1-PR000  0 1.016 -24.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43049 LON--1-PR013  0 1.016 -24.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43137 ARE--2-PR013  0 1.027 -28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43146 CUR--1-PR013  0 1.027 -36.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43147 CUR--2-PR013  0 1.027 -36.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43166 LON--3-PR013  0 1.017 -22.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43167 LONE-4-PR013  0 1.017 -22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43188 BTA--B-PR013  0 1.038 -36.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43189 CVO--B-PR013  0 1.001 -22.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43199 BTA--A-PR013  0 1.035 -36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43251 CVO--A-PR013  0 1.002 -22.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43261 BTA--A-PR000  0 1.035 -36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43264 BTA--B-PR000  0 1.038 -36.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43265 CVO--A-PR000  0 1.002 -22.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43266 CVO--B-PR000  0 1.001 -22.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43304 BTA--E-PR000  0 1.036 -36.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43307 BTA--E-PR013  0 1.036 -36.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43328 CVO--C-PR000  0 1.002 -22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43329 CVO--C-PR013  0 1.002 -22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43336 CTL--1-PR000  0 1.008 -38.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43341 CBA--A-PR013  0 1.008 -38.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43421 GU-FZ1-PR500  0 1.058 -18.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -111.9
  43422 GU-FZ2-PR500  0 1.058 -18.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -111.9
  43867 PGR--A-PR013  0 1.026 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43868 PGR--B-PR013  0 1.026 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43869 PGR--C-PR013  0 1.026 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43870 PGR--A-PR000  0 1.026 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43871 PGR--B-PR000  0 1.026 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43872 PGR--C-PR000  0 1.026 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43895 SDI--1-PR000  0 1.021 -25.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43896 SDI--2-PR000  0 1.021 -25.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43897 SDI--1-PR013  0 1.021 -25.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43898 SDI--2-PR013  0 1.021 -25.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43904 GUA--1-PR013  0 1.003 -21.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43905 GUA--2-PR013  0 1.005 -20.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43906 GUA--1-PR000  0 1.003 -21.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43907 GUA--2-PR000  0 1.005 -20.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  60

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 102 * PR - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    802 ARAUCGUTE000 -1 0.990 -38.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    803 ARAUCVUTE000 -1 0.990 -38.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    804 GPSOUZUHE003  1 0.949 -32.0   156.1   -29.0     0.0     0.0     0.9     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    805 GPSOUZSIN001  1 0.975 -38.6     0.0     1.9     0.0     0.0     4.0     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    813 GRAZUL-PR230  0 1.015 -38.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    814 BATEIA-PR230  0 1.012 -36.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    815 CINDUS-PR230  0 1.012 -38.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    816 CCOMPR-PR230  0 1.013 -37.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    817 GPSOUZ-PR230  0 1.017 -38.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    14.5     0.0     0.0     0.0 LIG
    818 DISJP--PR230  0 1.023 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    819 PILARZ-PR230  0 1.011 -38.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    820 UBERAB-PR230  0 1.022 -39.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    821 UMBARA-PR230  0 1.015 -38.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    827 JAGUAR-PR230  0 1.007 -36.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    829 PGROSN-PR230  0 1.022 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    831 PGROSS-PR230  0 1.020 -34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    834 SMATEU-PR230  0 1.018 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    839 CASCAV-PR230  0 1.023 -23.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    843 FIGUAN-PR230  0 1.018 -28.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    852 PBRANC-PR230  0 1.009 -32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    30.6     0.0     0.0     0.0 LIG
    868 MARING-PR230  0 1.019 -25.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    872 SARAND-PR230  0 1.024 -24.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    878 APUCAR-PR230  0 1.022 -25.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    884 FIGUEI-PR230  0 1.011 -29.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    886 IBIPOR-PR230  0 1.019 -25.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    889 LONDRC-PR230  0 1.021 -24.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    898 FCHOPI-PR230  0 1.017 -25.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    919 SOSO14UHE000 -1 0.992 -25.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    920 SOSO14SIN004  1 0.972 -25.6     0.0  -112.7     0.0     0.0    12.0     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    921 SOSO56UHE002  1 0.989 -19.2   315.4     2.7     0.0     0.0     3.1     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    922 SOSO56SIN000 -1 0.992 -25.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    934 AREIA--PR230  0 1.027 -29.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    954 CMOURA-PR230  0 1.019 -27.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    960 CURITI-PR230  0 1.015 -38.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    978 GUAIRA-PR230  0 1.037 -19.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    53.8     0.0     0.0     0.0 LIG
    981 MAUA---PR230  0 1.011 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    982 MAUA---PR034  0 1.004 -27.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    983 MAUA--UHE003  1 1.017 -24.4   284.8    32.8     0.0     0.0     2.9     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    984 MAUA--PCH002  1 1.000 -24.0     6.0    -0.5     0.0     0.0     1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    993 MAUPCH-PR034  0 1.006 -26.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1028 LOND-E-PR230  0 1.026 -24.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1047 SOSORI-PR230  0 1.017 -25.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1048 SOSORI-PR069  0 1.012 -25.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2353 CASSOB-PR230  0 1.014 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2458 CASCOE-PR230  0 1.028 -22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2459 PFISCA-PR230  0 1.017 -39.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2464 FIG--B-PR000  0 1.014 -30.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2477 SMONIC-PR230  0 1.018 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9333 FIG--A-PR000  0 1.013 -30.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  61

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 102 * PR - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   9335 ARE--3-PR000  0 1.010 -29.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9337 GPS--B-PR000  0 1.021 -39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9343 PGS--1-PR000  0 1.054 -47.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9344 PGN--2-PR000  0 1.059 -38.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9345 SMS--1-PR000  0 1.065 -37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9347 SMS--2-PR000  0 1.048 -41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9354 BAIGUA-PR230  0 1.022 -21.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9356 BAIGUAUHE002  1 0.994 -16.2   208.2    -2.2     0.0     0.0     2.0     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9427 GPS--A-PR000  0 1.021 -39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9537 SQUITE-PR230  0 1.010 -38.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9538 CASCNO-PR230  0 1.019 -23.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9543 CBALES-PR230  0 1.035 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   107.1     0.0     0.0     0.0 LIG
   9697 CBANOR-PR230  0 1.009 -38.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9725 UMUSUL-PR230  0 1.027 -24.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9890 REASUL-PR230  0 1.014 -24.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9892 ANDIRL-PR230  0 1.019 -24.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9988 KLACEL-PR230  0 0.994 -31.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10001 LONSUL-PR230  0 1.023 -25.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10003 PVINOR-PR230  0 1.035 -26.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10005 MEDNOR-PR230  0 1.015 -27.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10009 PGROS--PR230  0 1.026 -33.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10032 CBACEN-PR230  0 1.022 -39.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10134 UVNORT-PR230  0 1.018 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10136 GUAOES-PR230  0 1.018 -29.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -51.8     0.0     0.0     0.0 LIG
  10138 CASTRN-PR230  0 1.011 -34.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10140 IRATIN-PR230  0 1.024 -33.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10481 BATEIB-PR230  0 1.021 -36.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   156.5     0.0     0.0     0.0 LIG
  43029 ARE--1-PR000  0 1.010 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43081 SOS--7-PR000  0 1.012 -25.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43172 SOS--7-PR013  0 1.012 -25.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43193 SMO--A-PR013  0 1.010 -46.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43194 SMO--B-PR013  0 1.010 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43197 BTA--C-PR013  0 1.021 -39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43198 BTA--D-PR013  0 1.024 -39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43200 CCO--A-PR013  0 1.005 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43201 CCO--B-PR013  0 1.005 -44.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43202 CIC--C-PR013  0 1.008 -45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43203 CIC--B-PR013  0 1.008 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43207 PIL--A-PR013  0 1.009 -46.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43208 PIL--B-PR013  0 1.009 -46.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43215 PFI--A-PR013  0 1.011 -41.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43221 UBE--A-PR013  0 1.015 -46.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43222 UBE--D-PR013  0 1.015 -46.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43223 UMB--A-PR013  0 1.013 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43224 UMB--B-PR013  0 1.013 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43225 CAS--1-PR013  0 1.017 -41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43226 CAS--2-PR013  0 1.017 -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43227 PGN--1-PR000  0 1.077 -41.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43228 PGN--A-PR013  0 1.018 -36.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  62

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 102 * PR - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  43231 PGN--B-PR013  0 1.018 -36.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43233 PGS--3-PR000  0 1.063 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43234 PGS--A-PR000  0 1.011 -36.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43235 PGS--B-PR000  0 1.011 -36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43238 PGS--A-PR013  0 1.011 -36.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43239 PGS--B-PR013  0 1.011 -36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43240 APU--A-PR013  0 1.017 -28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43241 APU--B-PR013  0 1.017 -28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43243 IBP--A-PR013  0 1.016 -27.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43244 IBP--B-PR013  0 1.014 -27.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43245 LNA--A-PR013  0 1.015 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43246 LNA--B-PR013  0 1.013 -28.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43247 CMO--2-PR013  0 1.005 -29.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43248 MGA--A-PR013  0 0.953 -28.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -13.6     0.0     0.0     0.0 LIG
  43249 MGA--B-PR013  0 1.013 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43250 SDI--A-PR013  0 1.015 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43252 CAS--A-PR013  0 0.966 -26.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -14.0     0.0     0.0     0.0 LIG
  43253 CAS--B-PR013  0 1.024 -26.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43254 CAS--C-PR013  0 0.957 -26.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -13.7     0.0     0.0     0.0 LIG
  43255 FCH--A-PR013  0 1.014 -26.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43256 GUA--A-PR013  0 1.047 -19.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43257 PBR--A-PR013  0 0.997 -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43258 PBR--B-PR013  0 0.998 -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43259 APU--A-PR000  0 1.017 -28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43260 APU--B-PR000  0 1.017 -28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43262 BTA--C-PR000  0 1.021 -39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43263 BTA--D-PR000  0 1.024 -39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43267 CASC-A-PR000  0 1.024 -26.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43268 CASC-B-PR000  0 1.025 -26.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43269 CASC-C-PR000  0 1.025 -26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43270 CCO--1-PR000  0 1.005 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43271 CCO--2-PR000  0 1.005 -44.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43272 CAS--A-PR000  0 1.017 -41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43273 CAS--B-PR000  0 1.017 -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43274 CIC--1-PR000  0 1.008 -45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43275 CIC--2-PR000  0 1.008 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43276 CMO--2-PR000  0 1.005 -29.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43277 FCH--A-PR000  0 1.014 -26.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43278 GUA--A-PR000  0 1.047 -19.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43279 IBP--A-PR000  0 1.016 -27.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43280 IBP--B-PR000  0 1.014 -27.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43281 LNA--A-PR000  0 1.015 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43282 LNA--B-PR000  0 1.013 -28.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43283 MGA--A-PR000  0 1.014 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43284 MGA--B-PR000  0 1.013 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43285 SMO--A-PR000  0 1.010 -46.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43286 SMO--B-PR000  0 1.010 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43287 PBR--A-PR000  0 0.997 -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43288 PBR--B-PR000  0 0.998 -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  63

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 102 * PR - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  43289 PGN--A-PR000  0 1.018 -36.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43290 PGN--B-PR000  0 1.018 -36.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43291 PIL--1-PR000  0 1.009 -46.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43292 PIL--2-PR000  0 1.009 -46.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43293 PFI--A-PR000  0 1.011 -41.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43294 SDI--A-PR000  0 1.015 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43295 UBE--1-PR000  0 1.015 -46.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43296 UBE--2-PR000  0 1.015 -46.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43297 UMB--B-PR000  0 1.013 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43298 UMB--A-PR000  0 1.013 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43299 CMO--1-PR000  0 1.005 -29.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43300 CMO--1-PR013  0 1.005 -29.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43301 PFI--B-PR000  0 1.012 -41.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43302 FCH--B-PR000  0 1.014 -26.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43303 FCH--B-PR013  0 1.014 -26.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43305 IBP--C-PR000  0 1.015 -27.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43306 IBP--C-PR013  0 1.015 -27.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43310 FIN--A-PR000  0 1.028 -31.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43311 FIN--A-PR013  0 1.028 -31.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43312 PFI--B-PR013  0 1.012 -41.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43313 GUA--B-PR000  0 1.034 -22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43314 DSJ--1-PR000  0 1.009 -46.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43315 DSJ--2-PR000  0 1.009 -46.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43316 DSJ--C-PR013  0 1.009 -46.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43317 DSJ--D-PR013  0 1.009 -46.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43318 GUA--B-PR013  0 1.034 -22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43319 FIN--B-PR013  0 1.028 -31.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43320 FIN--B-PR000  0 1.028 -31.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43321 UMU--A-PR013  0 1.022 -26.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43322 UMU--A-PR000  0 1.022 -26.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43323 UMU--B-PR000  0 1.022 -26.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43330 SQU--1-PR000  0 1.011 -45.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43331 SQU--2-PR000  0 1.011 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43332 SQU--C-PR013  0 1.011 -45.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43333 SQU--D-PR013  0 1.011 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43334 SDI--B-PR013  0 1.017 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43335 SDI--B-PR000  0 1.017 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43337 LNA--C-PR000  0 1.014 -28.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43338 LNA--C-PR013  0 1.014 -28.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43339 MGA--C-PR000  0 1.014 -28.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43340 MGA--C-PR013  0 0.955 -28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -13.7     0.0     0.0     0.0 LIG
  43342 MED--B-PR000  0 1.018 -29.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43343 CTN--A-PR013  0 1.013 -39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43344 CTN--B-PR013  0 1.013 -39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43345 CTN--A-PR000  0 1.013 -39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43346 CTN--B-PR000  0 1.013 -39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43347 RLS--A-PR013  0 1.013 -27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43348 RLS--A-PR000  0 1.013 -27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43349 CVN--A-PR000  0 1.018 -26.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  64

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 102 * PR - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  43350 CVN--B-PR000  0 1.021 -26.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43351 CVN--A-PR013  0 1.018 -26.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43352 CVN--B-PR013  0 1.021 -26.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43354 UMU--B-PR013  0 1.022 -26.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43355 MED--A-PR013  0 1.019 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43356 MED--A-PR000  0 1.019 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43357 MED--B-PR013  0 1.018 -29.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43358 CUR--A-PR013  0 1.032 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43359 CUR--B-PR013  0 1.032 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43360 CUR--A-PR000  0 1.032 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43361 KLAC-1-PR000  0 1.025 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43362 KLAC-1-PR013  0 1.025 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43363 KLAC-2-PR000  0 1.025 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43364 KLAC-2-PR013  0 1.025 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43365 CUR--B-PR000  0 1.032 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43437 RLS--B-PR000  0 1.013 -27.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43438 RLS--B-PR013  0 1.013 -27.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43455 SDI--C-PR000  0 1.016 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43456 SDI--C-PR013  0 1.016 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43459 GUA--C-PR000  0 1.047 -19.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43460 GUA--C-PR013  0 1.047 -19.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43857 ANDI-A-PR000  0 1.021 -26.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43858 ANDI-B-PR000  0 1.020 -26.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43859 ANDI-A-PR013  0 1.021 -26.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43860 ANDI-B-PR013  0 1.020 -26.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43863 UVNO-1-PR013  0 1.009 -32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43864 UVNO-2-PR013  0 1.009 -32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43865 UVNO-1-PR000  0 1.009 -32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43866 UVNO-2-PR000  0 1.009 -32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43874 IRA--1-PR013  0 1.017 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43875 IRA--2-PR013  0 1.017 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43876 IRA--1-PR000  0 1.017 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43877 IRA--2-PR000  0 1.017 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43879 GOE--1-PR013  0 1.012 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43880 GOE--2-PR013  0 1.012 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43881 GOE--3-PR013  0 1.012 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43882 GOE--1-PR000  0 1.012 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43883 GOE--2-PR000  0 1.012 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43884 GOE--3-PR000  0 1.012 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43886 CSN--1-PR013  0 1.012 -37.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43887 CSN--2-PR013  0 1.012 -37.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43888 CSN--1-PR000  0 1.012 -37.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43889 CSN--2-PR000  0 1.012 -37.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43892 LONS-A-PR000  0 1.015 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43893 LONS-A-PR013  0 1.015 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43900 PVI--1-PR000  0 1.046 -27.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43901 PVI--2-PR000  0 1.046 -27.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43902 PVI--1-PR013  0 1.046 -27.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43903 PVI--2-PR013  0 1.046 -27.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  65

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 102 * PR - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  43942 JAGU-3-PR013  0 1.020 -38.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43943 JAGU-3-PR000  0 1.020 -38.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43944 JAGU-2-PR013  0 1.020 -38.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43945 JAGU-2-PR000  0 1.020 -38.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43946 JAGU-1-PR013  0 1.020 -38.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43947 JAGU-1-PR000  0 1.020 -38.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  66

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 103 * PR - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    806 SCLARAUHE001  1 0.971 -22.1    38.8    -1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    807 SCLARA-PR138  0 1.025 -26.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    812 SEPAC--PR138  0 1.000 -35.4     0.0     0.0     0.0     0.0    21.5     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    823 AREIA--PR138  0 1.011 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    825 GUARAP-PR138  0 1.014 -29.5     1.3     0.0     0.0     0.0    42.0     6.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    826 IRATI--PR138  0 1.013 -34.3     1.8     0.0     0.0     0.0    32.5     8.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    828 PITANG-PR138  0 1.022 -26.2     1.2     0.0     0.0     0.0    11.0     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    830 PGROSN-PR138  0 1.017 -36.3     0.0     0.0     0.0     0.0     1.3     0.4     0.0     0.0    31.0     0.0     0.0     0.0 LIG
    832 RIOAZU-PR138  0 1.007 -34.7     0.8     0.0     0.0     0.0    21.0     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    833 SABARA-PR138  0 1.012 -36.4     1.1     0.0     0.0     0.0    25.2     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    835 SOCORR-PR138  0 1.006 -29.6     1.9     0.0     0.0     0.0    22.7     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    836 UVITOR-PR138  0 1.004 -32.9     2.7     0.0     0.0     0.0    46.5     9.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    837 VILCAR-PR138  0 1.010 -29.3     0.1     0.0     0.0     0.0    42.9     9.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    838 ACHATE-PR138  0 0.983 -29.2     8.1     0.0     0.0     0.0    52.8    12.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    840 CASCAV-PR138  0 1.025 -26.2    12.9     0.0     0.0     0.0    69.9    13.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    841 CEUAZU-PR138  0 1.011 -28.8     1.6     0.0     0.0     0.0    25.2     4.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    842 DVIZIN-PR138  0 1.000 -28.2    14.9     0.0     0.0     0.0    65.3     7.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    845 FBELTR-PR138  0 0.995 -29.6    13.9     0.0     0.0     0.0    73.1    18.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    847 GUAIRA-PR138  0 1.032 -22.9     9.4     0.0     0.0     0.0    37.9     4.5     0.0     0.0   -26.7     0.0     0.0     0.0 LIG
    848 FCHOPI-PR138  0 1.014 -26.3    29.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    849 MCROND-PR138  0 0.980 -29.3    14.8     0.0     0.0     0.0    72.9    14.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    850 MEDIAN-PR138  0 1.017 -29.1    12.9     0.0     0.0     0.0    70.5    14.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    851 PALOTI-PR138  0 0.986 -28.0    10.1     0.0     0.0     0.0    65.2    15.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    853 PBRANC-PR138  0 0.998 -32.6     8.5     0.0     0.0     0.0   122.4    23.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    854 PINHEI-PR138  0 1.014 -27.0     6.3     0.0     0.0     0.0    63.3    15.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    855 REALEZ-PR138  0 1.012 -27.1    15.6     0.0     0.0     0.0    96.9    12.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    857 TOLEDO-PR138  0 0.991 -28.9    22.4     0.0     0.0     0.0    71.7    12.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    859 ALPARA-PR138  0 1.000 -28.8     5.1     0.0     0.0     0.0    19.9     4.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    860 CMOURA-PR138  0 1.005 -28.9     0.0     0.0     0.0     0.0    15.0     5.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    861 CIANOR-PR138  0 0.989 -30.2    12.8     0.0     0.0     0.0    95.0    13.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    862 CGAUCH-PR138  0 1.005 -28.8     3.1     0.0     0.0     0.0    27.2     5.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    863 GOIOER-PR138  0 1.005 -29.0     4.7     0.0     0.0     0.0    28.8     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    864 JALVOR-PR138  0 1.002 -29.0    10.0     0.0     0.0     0.0   108.2    24.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    865 LOANDA-PR138  0 0.998 -29.6     7.5     0.0     0.0     0.0    56.8    13.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    866 MAMBOR-PR138  0 0.999 -29.1     5.6     0.0     0.0     0.0    39.2    11.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    867 MANDAG-PR138  0 1.007 -28.4     4.4     0.0     0.0     0.0    37.2     9.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    869 MARING-PR138  0 1.013 -28.3    12.9     0.0     0.0     0.0    74.9    17.5     0.0     0.0    77.0     0.0     0.0     0.0 LIG
    870 PARANA-PR138  0 1.006 -28.1     8.4     0.0     0.0     0.0    74.6    12.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    871 SDUMON-PR138  0 1.001 -29.2     7.3     0.0     0.0     0.0    60.1    13.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    874 UMUARA-PR138  0 1.019 -27.1    12.6     0.0     0.0     0.0    65.7    13.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    875 ANDIRA-PR138  0 1.018 -26.7     5.2     0.0     0.0     0.0    32.0     7.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    879 APUCAR-PR138  0 1.017 -28.1     6.7     0.0     0.0     0.0    61.5    13.8     0.0     0.0    31.0     0.0     0.0     0.0 LIG
    880 BANDEI-PR138  0 1.014 -27.1     5.4     0.0     0.0     0.0    25.1     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    881 BVPARA-PR138  0 0.997 -28.5     7.5     0.0     0.0     0.0    34.4     8.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    882 CPROCO-PR138  0 1.002 -28.2     6.5     0.0     0.0     0.0    42.1     8.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    883 FAXINA-PR138  0 1.004 -29.4     2.5     0.0     0.0     0.0    23.3     6.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    885 FLORPO-PR138  0 0.997 -27.8     5.1     0.0     0.0     0.0    21.7     4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    887 IBIPOR-PR138  0 1.014 -27.5     5.0     0.0     0.0     0.0    46.6    10.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    888 IVAIPO-PR138  0 1.006 -29.1     4.0     0.0     0.0     0.0    27.6     3.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  67

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 103 * PR - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    890 LONDRI-PR138  0 1.013 -27.8    14.9     0.0     0.0     0.0    63.1    13.0     0.0     0.0    46.2     0.0     0.0     0.0 LIG
    892 VERACR-PR138  0 1.010 -27.8     2.4     0.0     0.0     0.0    40.6     9.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    893 RDAV-A-PR138  0 1.009 -27.9     4.1     0.0     0.0     0.0    32.0     6.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    894 PALERM-PR138  0 1.012 -27.9     2.5     0.0     0.0     0.0    39.6     3.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    899 HORIZO-PR138  0 1.011 -28.3     5.3     0.0     0.0     0.0    57.0    10.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1052 TIBAGI-PR138  0 1.005 -30.3     7.2     0.0     0.0     0.0    12.5     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1091 ELDO-F-MS138  0 1.026 -24.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1141 ELDORA-MS138  0 1.007 -26.2     7.9     0.0     0.0     0.0    21.6     5.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1823 IGUATE-MS138  0 1.008 -26.5     4.9     0.0     0.0     0.0    11.1    -1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1847 NAVIRA-MS138  0 0.980 -29.7     6.1     0.0     0.0     0.0    28.8    15.3     0.0     0.0    14.4     0.0     0.0     0.0 LIG
   2351 FAZIGU-PR138  0 1.007 -42.2     0.9     0.0     0.0     0.0    43.1     8.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2354 CASSOB-PR138  0 1.013 -41.6     0.0     0.0     0.0     0.0    17.5     6.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2355 ARAUCA-PR069  0 1.000 -45.9     3.1     0.0     0.0     0.0    43.4     6.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2356 ATUBA--PR069  0 1.004 -46.7     0.7     0.0     0.0     0.0    54.1     9.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2357 BACACH-PR069  0 1.001 -46.5     0.4     0.0     0.0     0.0    30.0     7.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2358 BARIGU-PR069  0 1.000 -45.1     0.4     0.0     0.0     0.0    63.9    16.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2359 BATEIA-PR138  0 1.021 -39.4     0.3     0.0     0.0     0.0   119.3    23.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2360 BATEL--PR069  0 1.008 -44.8     0.3     0.0     0.0     0.0    52.9     9.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2361 BOQUEI-PR069  0 1.006 -46.1     0.4     0.0     0.0     0.0    30.0     8.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2362 BO1TAP-PR069  0 1.007 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2363 CCOMPR-PR069  0 1.004 -44.3     0.0     0.0     0.0     0.0    10.0     4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2365 CAPANE-PR069  0 1.010 -44.8     2.5     0.0     0.0     0.0    46.3    15.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2366 CENTRO-PR069  0 0.998 -45.9     5.0     0.0     0.0     0.0    37.3    11.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2368 CINDUS-PR069  0 1.008 -44.6     0.0     0.0     0.0     0.0     5.0     1.6     0.0     0.0    30.5     0.0     0.0     0.0 LIG
   2370 COCELP-PR069  0 1.004 -45.0     0.0     0.0     0.0     0.0     6.0     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2371 ULTRAF-PR069  0 1.012 -44.6     0.0     0.0     0.0     0.0     0.6     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2373 GPSOUZ-PR138  0 1.021 -39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2378 LAPA---PR138  0 0.998 -42.0     1.4     0.0     0.0     0.0    36.5     9.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2380 GUATUP-PR069  0 0.997 -47.2     0.6     0.0     0.0     0.0    44.5    12.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2381 MERCES-PR069  0 0.996 -46.3     0.8     0.0     0.0     0.0    54.0    13.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2383 PFISCA-PR138  0 1.012 -41.5     1.8     0.0     0.0     0.0    75.0    30.9     0.0     0.0    30.7     0.0     0.0     0.0 LIG
   2384 PARAN--PR138  0 1.009 -41.6     1.1     0.0     0.0     0.0    42.8    10.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2385 PINHAI-PR069  0 0.995 -47.6     1.9     0.0     0.0     0.0    36.4     6.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2386 PAROLI-PR069  0 1.002 -46.1     0.5     0.0     0.0     0.0    26.3     6.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2387 PILARZ-PR069  0 1.009 -45.7     1.9     0.0     0.0     0.0    52.3    14.6     0.0     0.0    45.8     0.0     0.0     0.0 LIG
   2388 PINHRI-PR069  0 1.007 -45.2     0.6     0.0     0.0     0.0    42.4    10.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2389 TAFISA-PR138  0 0.996 -42.9     1.0     0.0     0.0     0.0    22.4     6.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2392 QBARRA-PR069  0 1.001 -47.2     7.4     0.0     0.0     0.0    60.4     8.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2397 SQUITE-PR069  0 1.010 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    30.6     0.0     0.0     0.0 LIG
   2398 SJPINH-PR069  0 1.002 -47.3     5.0     0.0     0.0     0.0    59.8     5.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2400 TARUMA-PR069  0 1.002 -47.1     0.6     0.0     0.0     0.0    53.2     9.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2401 UBERAB-PR069  0 1.015 -45.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    77.3     0.0     0.0     0.0 LIG
   2402 UMBA-A-PR069  0 1.012 -44.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    30.7     0.0     0.0     0.0 LIG
   2406 UMBA-B-PR069  0 1.012 -44.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2408 ALTGLO-PR069  0 1.007 -45.4     0.7     0.0     0.0     0.0    35.8     7.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2411 NEWHOL-PR069  0 1.006 -44.7     0.0     0.0     0.0     0.0     4.8     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2412 TATUQU-PR069  0 1.002 -45.3     0.1     0.0     0.0     0.0    39.5    10.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2413 FRGRAN-PR138  0 1.007 -42.1     0.9     0.0     0.0     0.0    17.2     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2414 GUARAI-PR069  0 1.007 -46.6     1.2     0.0     0.0     0.0    30.8     4.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  68

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 103 * PR - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   2415 NOVMUN-PR069  0 1.006 -45.0     1.0     0.0     0.0     0.0    24.0     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2416 PORTO--PR138  0 1.009 -41.7     0.9     0.0     0.0     0.0    28.3     7.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2417 BELEM--PR138  0 1.010 -36.7     1.1     0.0     0.0     0.0    30.1     7.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2418 CASTRO-PR138  0 1.009 -37.2    10.2     0.0     0.0     0.0    54.0    12.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2422 VOLVO--PR069  0 1.002 -44.6     0.0     0.0     0.0     0.0     7.6     2.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2423 JAGUAR-PR138  0 1.020 -38.1     0.4     0.0     0.0     0.0   197.6    42.7     0.0     0.0    62.4     0.0     0.0     0.0 LIG
   2427 TOMCOE-PR069  0 0.994 -46.1     1.5     0.0     0.0     0.0    35.5     8.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2429 SICAMP-PR138  0 0.988 -31.5     4.8     0.0     0.0     0.0    33.5     6.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2430 PIRAQU-PR069  0 1.001 -47.0     0.8     0.0     0.0     0.0    19.5     4.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2431 TELBOR-PR138  0 0.999 -31.3     1.7     0.0     0.0     0.0    20.4     4.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2433 MORRET-PR138  0 1.015 -40.5     0.3     0.0     0.0     0.0    11.2     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2436 PALMEI-PR138  0 1.003 -37.2     1.7     0.0     0.0     0.0    23.9     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2437 PGROSS-PR138  0 1.011 -36.3     0.0     0.0     0.0     0.0    33.4    13.2     0.0     0.0    15.3     0.0     0.0     0.0 LIG
   2438 VENDRA-PR138  0 1.010 -36.5     0.0     0.0     0.0     0.0    16.7     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2439 BATAVI-PR138  0 1.012 -36.8     0.0     0.0     0.0     0.0    16.0     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2442 CLEVEL-PR138  0 1.015 -28.8     2.6     0.0     0.0     0.0    16.7     3.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2443 PALMAS-PR138  0 1.019 -28.2     2.1     0.0     0.0     0.0    24.0     5.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2445 TAMOIO-PR138  0 1.010 -28.0     3.8     0.0     0.0     0.0    44.9    11.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2447 FIGUAN-PR138  0 1.003 -30.8    21.7     0.0     0.0     0.0   157.5    35.5     0.0     0.0    60.3     0.0     0.0     0.0 LIG
   2448 LARANJ-PR138  0 1.016 -26.2     2.7     0.0     0.0     0.0    27.9     7.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2451 PINHEI-PR069  0 1.035 -28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2452 QIGUAC-PR138  0 1.011 -26.7     1.8     0.0     0.0     0.0    22.0     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2453 SADIA--PR138  0 0.989 -29.0     0.0     0.0     0.0     0.0    34.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2454 CSEGRE-PR138  0 1.025 -25.9     2.2     0.0     0.0     0.0    18.7     4.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2456 UBIRAT-PR069  0 0.969 -30.6     3.0     0.0     0.0     0.0    11.7     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2457 OLIMPI-PR138  0 1.012 -27.2     4.7     0.0     0.0     0.0    52.3    12.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2460 AALEGR-PR138  0 1.012 -26.8    54.0     0.0     0.0     0.0     3.5     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2463 COPACO-PR138  0 0.988 -29.0     0.0     0.0     0.0     0.0    20.0     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2465 ALTONI-PR138  0 1.019 -25.7     3.6     0.0     0.0     0.0    30.5     4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2467 CMOURA-PR069  0 1.026 -27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2468 COLORA-PR138  0 1.009 -27.0     1.9     0.0     0.0     0.0    26.0     6.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2469 MAMBOR-PR069  0 0.982 -29.7     2.4     0.0     0.0     0.0    11.2     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2471 MOURAO-PR069  0 1.027 -27.5    12.3     0.0     0.0     0.0    18.7     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2472 SARAND-PR138  0 1.015 -27.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    15.5     0.0     0.0     0.0 LIG
   2473 JTROPI-PR138  0 1.006 -28.5     3.1     0.0     0.0     0.0    42.3    10.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2474 IMBITU-PR138  0 0.990 -41.2     2.3     0.0     0.0     0.0    37.4     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2475 FUNDAOUHE001  1 0.969 -21.6    38.8    -2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2476 FUNDAO-PR138  0 1.025 -25.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2478 SMONIC-PR069  0 1.010 -46.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    15.3     0.0     0.0     0.0 LIG
   2479 UVARAN-PR138  0 1.013 -36.6     1.8     0.0     0.0     0.0    28.1     4.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2481 FIGUEIUTE006 -1 0.952 -22.7    17.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2482 BARFER-PR138  0 1.003 -29.3     1.7     0.0     0.0     0.0     8.0     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2483 ARAPON-PR138  0 1.008 -28.7     6.9     0.0     0.0     0.0    52.7    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2484 ASTORG-PR138  0 1.001 -29.0     5.6     0.0     0.0     0.0    56.0     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2485 FIGUEI-PR138  0 1.014 -30.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -0.0     0.0     0.0     0.0 LIG
   2486 JBANDE-PR138  0 1.010 -28.2     4.1     0.0     0.0     0.0    39.4    12.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2487 NESPER-PR138  0 1.000 -28.9     3.5     0.0     0.0     0.0    22.3     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2488 ROLAND-PR138  0 1.000 -29.1     3.2     0.0     0.0     0.0    62.4    17.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2489 SAPLAT-PR138  0 1.002 -28.7     3.7     0.0     0.0     0.0    20.9     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  69

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 103 * PR - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   2490 IGAPO--PR138  0 1.011 -28.3     5.3     0.0     0.0     0.0    58.1    17.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2491 CRIREI-PR138  0 1.008 -28.7     2.4     0.0     0.0     0.0    32.2    10.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2492 DXT+AT-PR138  0 1.010 -27.9     0.0     0.0     0.0     0.0     7.0     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2494 ALMTAM-PR138  0 1.011 -40.0     1.0     0.0     0.0     0.0    24.1     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2497 SCRIST-PR138  0 1.011 -27.1     1.6     0.0     0.0     0.0    44.1    22.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9320 DISJP--PR069  0 1.011 -45.6     0.0     0.0     0.0     0.0    27.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9321 CCOM-A-PR013  0 1.053 -42.2     0.5     0.0     0.0     0.0    21.3     5.8     0.0     0.0     2.7     0.0     0.0     0.0 LIG
   9322 DISJPA-PR013  0 1.065 -41.9     0.3     0.0     0.0     0.0    12.3     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9324 PGROS1-PR034  0 1.053 -46.9     0.3     0.0     0.0     0.0    18.9     4.5     0.0     0.0     5.3     0.0     0.0     0.0 LIG
   9325 PGROS3-PR034  0 1.061 -46.0     0.2     0.0     0.0     0.0    24.3     6.5     0.0     0.0     8.1     0.0     0.0     0.0 LIG
   9326 PGROS1-PR013  0 1.055 -49.2     0.2     0.0     0.0     0.0     7.3     2.0     0.0     0.0     2.7     0.0     0.0     0.0 LIG
   9327 PGRON1-PR034  0 1.075 -41.0     1.7     0.0     0.0     0.0    29.1     9.2     0.0     0.0    13.9     0.0     0.0     0.0 LIG
   9328 PGRON2-PR034  0 1.059 -38.3     1.8     0.0     0.0     0.0     6.7     1.3     0.0     0.0     1.3     0.0     0.0     0.0 LIG
   9329 PGRON1-PR013  0 1.057 -39.7     1.6     0.0     0.0     0.0    13.1     3.1     0.0     0.0     2.7     0.0     0.0     0.0 LIG
   9330 SMATEU-PR034  0 1.048 -41.1     0.7     0.0     0.0     0.0    20.8     4.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9331 SMATEU-PR013  0 1.066 -38.0     0.6     0.0     0.0     0.0     5.8     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9332 CASS-1-PR013  0 1.050 -42.3     0.2     0.0     0.0     0.0    14.6     4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9334 FIGUEI-PR013  0 0.985 -34.6     1.3     0.0     0.0     0.0    18.8     5.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9336 AREIA--PR013  0 1.008 -29.6     0.1     0.0     0.0     0.0     2.3     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9338 GPSOUZ-PR013  0 1.017 -40.0     0.1     0.0     0.0     0.0     4.0     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9339 MANDAC-PR138  0 1.006 -28.8     1.6     0.0     0.0     0.0    36.7    10.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9342 CINDUA-PR013  0 1.064 -43.5     0.7     0.0     0.0     0.0    24.9     4.7     0.0     0.0     5.4     0.0     0.0     0.0 LIG
   9346 SMAT-1-PR013  0 1.066 -38.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     2.7     0.0     0.0     0.0 LIG
   9348 SMAT-2-PR034  0 1.048 -41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     2.6     0.0     0.0     0.0 LIG
   9355 PRCITY-PR138  0 1.012 -26.8    26.0     0.0     0.0     0.0     0.5     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9359 UBER-A-PR013  0 1.091 -44.8     0.6     0.0     0.0     0.0    26.0     6.0     0.0     0.0    11.4     0.0     0.0     0.0 LIG
   9360 BOSCH--PR069  0 1.006 -44.8     0.0     0.0     0.0     0.0    13.8     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9361 UBER-B-PR013  0 1.083 -42.1     0.5     0.0     0.0     0.0    12.6     3.9     0.0     0.0     5.6     0.0     0.0     0.0 LIG
   9365 AGUVER-PR069  0 1.004 -45.4     0.8     0.0     0.0     0.0    26.0     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9366 BOMRET-PR069  0 1.006 -45.7     0.8     0.0     0.0     0.0    22.7     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9367 COLOMB-PR138  0 1.009 -39.7     1.3     0.0     0.0     0.0    26.5     3.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9368 RBRANC-PR138  0 1.014 -39.2     1.5     0.0     0.0     0.0    20.4     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9369 SITIOC-PR069  0 1.003 -45.3     0.7     0.0     0.0     0.0    15.5     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9370 BITURU-PR138  0 1.008 -30.9     1.7     0.0     0.0     0.0    15.7     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9373 BELVIS-PR138  0 1.000 -31.9     0.0     0.0     0.0     0.0     8.8     3.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9377 VGAUCH-PR138  0 0.974 -30.2     0.0     0.0     0.0     0.0    29.0    10.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9388 INGA---PR138  0 1.002 -29.0     0.0     0.0     0.0     0.0    20.9     7.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9390 SPEDIV-PR138  0 1.001 -29.4     1.1     0.0     0.0     0.0    18.2     4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9391 JTAVOR-PR138  0 0.992 -30.3     0.0     0.0     0.0     0.0    15.7     6.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9400 CSIQUE-PR069  0 1.005 -44.7     0.8     0.0     0.0     0.0    29.3     7.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9401 XAXIM--PR069  0 1.000 -46.1     0.7     0.0     0.0     0.0    27.2     6.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9402 BAIRRA-PR069  0 1.004 -46.7     0.5     0.0     0.0     0.0    13.6     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9403 MARIAL-PR138  0 1.009 -28.1     2.7     0.0     0.0     0.0    32.8     9.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9404 TANGAR-PR138  0 1.000 -29.2     1.2     0.0     0.0     0.0    45.1    12.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9405 PIGUAC-PR138  0 1.005 -32.6     0.7     0.0     0.0     0.0    23.7     8.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9406 IBAITI-PR138  0 0.999 -31.2     0.8     0.0     0.0     0.0    16.7     6.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9407 STEREZBIO138  0 1.005 -28.6    20.0     0.0     0.0     0.0     0.5     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9408 PRUDEN-PR138  0 1.000 -28.8     2.0     0.0     0.0     0.0    22.8     8.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9409 SEMIRA-PR138  0 1.009 -28.0     1.1     0.0     0.0     0.0    32.4    11.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  70

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 103 * PR - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   9413 CAMBE--PR138  0 1.005 -28.5     5.2     0.0     0.0     0.0    27.1     6.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9416 SHELEN-PR138  0 0.986 -30.9     7.2     0.0     0.0     0.0    40.6     9.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9418 JAMERI-PR069  0 1.012 -45.6     1.5     0.0     0.0     0.0    15.5     3.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9419 AFOPEN-PR069  0 1.003 -47.2     0.5     0.0     0.0     0.0    26.8     6.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9425 DITBOR-PR138  0 0.998 -31.5     1.0     0.0     0.0     0.0    28.4     7.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9426 JCANAD-PR138  0 1.009 -28.3     1.6     0.0     0.0     0.0    37.2     9.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9428 CAFELA-PR138  0 0.987 -29.1     3.8     0.0     0.0     0.0    34.5     9.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9436 REFRIP-PR069  0 1.004 -46.2     0.0     0.0     0.0     0.0     8.9     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9439 LACTA--PR069  0 1.006 -44.8     0.0     0.0     0.0     0.0    13.0     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9530 CONCOR-PR138  0 0.990 -28.9     4.4     0.0     0.0     0.0    35.3    11.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9531 TUNAS--PR138  0 1.019 -39.5     0.3     0.0     0.0     0.0     7.5     2.2     0.0     0.0    15.6     0.0     0.0     0.0 LIG
   9535 SQUI-A-PR013  0 1.045 -42.2     0.9     0.0     0.0     0.0    18.5     4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9536 SQUI-B-PR013  0 1.047 -41.9     0.8     0.0     0.0     0.0    17.2     4.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9539 CASNOR-PR138  0 1.017 -26.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9680 PAPCIG-PR138  0 1.013 -37.4     0.0     0.0     0.0     0.0    10.8     3.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9698 CBANOR-PR138  0 1.012 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9700 CASS-2-PR013  0 1.049 -42.9     0.3     0.0     0.0     0.0    17.6     4.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9701 DISJPB-PR013  0 1.074 -40.3     0.2     0.0     0.0     0.0     4.7     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9702 CINDUB-PR013  0 1.075 -42.8     0.6     0.0     0.0     0.0    21.7     5.0     0.0     0.0     8.3     0.0     0.0     0.0 LIG
   9703 CCOM-B-PR013  0 1.052 -40.9     0.4     0.0     0.0     0.0    15.2     4.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9705 HAUER--PR069  0 1.008 -46.2     0.5     0.0     0.0     0.0    23.3     6.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9726 UMUSUL-PR138  0 1.021 -26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    31.3     0.0     0.0     0.0 LIG
   9759 CAVERN-PR138  0 1.022 -25.7    18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9891 ANDIRL-PR138  0 1.020 -26.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9898 AMBEV--PR138  0 1.008 -38.5     0.0     0.0     0.0     0.0     7.0     2.8     0.0     0.0    10.2     0.0     0.0     0.0 LIG
  10002 LONSUL-PR138  0 1.015 -28.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    30.9     0.0     0.0     0.0 LIG
  10004 PVINOR-PR138  0 1.012 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    30.7     0.0     0.0     0.0 LIG
  10033 CBACEN-PR069  0 1.010 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10041 COOLAR-PR138  0 1.011 -29.1     0.0     0.0     0.0     0.0    17.6     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10132 REASUL-PR138  0 1.013 -27.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10135 UVNORT-PR138  0 1.011 -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10137 GUAOES-PR138  0 1.013 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10139 CASTRN-PR138  0 1.012 -36.8     0.0     0.0     0.0     0.0    32.8    13.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10141 IRATIN-PR138  0 1.018 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10159 TIROL--PR138  0 0.999 -39.9     0.0     0.0     0.0     0.0     2.5     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10161 FOZESTPCH138  0 1.022 -27.9    23.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10237 PREDON-MS138  0 0.994 -27.8     0.0     0.0     0.0     0.0     5.8     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10253 MEDNOR-PR138  0 1.017 -29.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10316 PORUNI-PR034  0 1.048 -33.9     1.1     0.0     0.0     0.0    10.1     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10320 CINDUC-PR013  0 1.054 -40.8     0.0     0.0     0.0     0.0    10.8     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10417 MELHORUTE138  0 1.002 -29.0    26.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10450 PGAGRA-PR138  0 1.015 -36.7     0.0     0.0     0.0     0.0    10.0     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10458 NAVIR2-MS138  0 0.979 -29.7     0.0     0.0     0.0     0.0     4.0     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10621 PITANG-PR034  0 1.022 -25.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10622 PITANG-PR000  0 1.022 -25.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10623 PITANG-PR013  0 1.022 -25.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10624 UBBONIUTE001 -1 1.022 -25.1     3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10625 BATAVITAP138  0 1.013 -36.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10626 CSEGTMTAP138  0 1.025 -25.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  71

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 103 * PR - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  10627 CSEGTM-PR138  0 1.025 -25.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10628 UFIGUE-PR138  0 1.014 -30.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10630 UVI--1-PR000  0 1.048 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10631 UVI-B--PR034  0 1.060 -32.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10632 UVI-B--PR013  0 1.060 -32.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10633 UVI--2-PR000  0 1.060 -32.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10718 UVI-A--PR034  0 1.048 -33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10719 UVI-A--PR013  0 1.048 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40090 CMO--3-PR000  0 1.024 -27.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40091 CMO--3-PR013  0 1.024 -27.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40092 PHS--3-PR000  0 1.035 -28.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40093 PHS--3-PR013  0 1.035 -28.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40094 DXTTAP-PR138  0 1.010 -27.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40095 SADTAP-PR138  0 0.990 -29.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40096 COPTAP-PR138  0 0.990 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40097 VOLTAP-PR069  0 1.002 -44.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40098 COCTAP-PR069  0 1.005 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40099 NEWTAP-PR069  0 1.007 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40100 BO2TAP-PR069  0 1.006 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40101 LACTAP-PR069  0 1.006 -44.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40102 REFTAP-PR069  0 1.004 -46.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43190 ARE--1-PR013  0 1.008 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43205 GPS--B-PR013  0 1.021 -39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43216 SMS--1-PR013  0 1.048 -41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43217 SMS--2-PR034  0 1.065 -37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43229 PGR--2-PR013  0 1.057 -39.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43230 PGR--1-PR013  0 1.077 -41.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43232 GPAR-B-PR013  0 1.017 -40.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43236 PGS--1-PR013  0 1.055 -49.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43237 PGR--3-PR013  0 1.063 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43242 FIG--A-PR013  0 0.985 -34.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43406 ARE--3-PR013  0 1.010 -29.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43407 FIG--B-PR013  0 1.014 -30.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46879 POR-G3-PR034  0 1.048 -33.9     0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46968 GUA-G3-PR138  0 1.014 -29.5    31.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46969 PIT-G3-PR138  0 1.022 -26.2    38.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46970 SOC-G3-PR138  0 1.006 -29.6    10.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46971 UVI-G3-PR138  0 1.004 -32.9    10.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46972 VIL-G3-PR138  0 1.010 -29.3    29.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46973 CEU-G3-PR138  0 1.011 -28.8     0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46974 DVI-G3-PR138  0 1.000 -28.2    26.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46975 FBE-G3-PR138  0 0.995 -29.6    12.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46976 MCR-G3-PR138  0 0.980 -29.3     2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46977 PAL-G3-PR138  0 0.986 -28.0     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46978 PBR-G3-PR138  0 0.998 -32.6     4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46979 TOL-G3-PR138  0 0.991 -28.9     8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46980 CIA-G3-PR138  0 0.989 -30.2     2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46981 CGA-G3-PR138  0 1.005 -28.8    12.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46982 LOA-G3-PR138  0 0.998 -29.6     2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  72

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 103 * PR - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  46983 MAM-G3-PR138  0 0.999 -29.1    24.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46984 PAR-G3-PR138  0 1.006 -28.1    36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46985 SDU-G3-PR138  0 1.001 -29.2     3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46986 AND-G3-PR138  0 1.018 -26.7    10.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46987 FLO-G3-PR138  0 0.997 -27.8    30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46988 VER-G3-PR138  0 1.010 -27.8     9.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46989 TIB-G3-PR138  0 1.005 -30.3    26.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46990 PIN-G3-PR069  0 1.007 -45.2    35.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46991 FRG-G3-PR138  0 1.007 -42.1     9.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46992 CAS-G3-PR138  0 1.009 -37.2     8.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46993 JAG-G3-PR138  0 1.020 -38.1    18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46994 MOR-G3-PR138  0 1.015 -40.5     3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46995 CLE-G3-PR138  0 1.015 -28.8    58.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46996 PALMG3-PR138  0 1.019 -28.2    38.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46997 LAR-G3-PR138  0 1.016 -26.2    16.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46998 CSE-G3-PR138  0 1.025 -25.9    47.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46999 MOU-G3-PR069  0 1.027 -27.5    23.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47000 AST-G3-PR138  0 1.001 -29.0     3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47001 PGR-G3-PR034  0 1.059 -38.3     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47002 RBR-G3-PR138  0 1.014 -39.2    15.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47003 PIG-G3-PR138  0 1.005 -32.6     0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47004 PRU-G3-PR138  0 1.000 -28.8    24.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47005 CAF-G3-PR138  0 0.987 -29.1     1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  73

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 104 * PR - Consumidores RB                

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   2377 CCPRB--PR230  0 1.006 -38.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2399 SGUAIR-PR230  0 1.011 -38.7     0.0     0.0     0.0     0.0    53.0    17.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2424 XISTO--PR230  0 1.018 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2496 CISA---PR230  0 1.015 -38.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9349 PEROXITAP230  0 1.014 -38.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9350 PEROXI-PR230  0 1.013 -38.5     0.0     0.0     0.0     0.0    15.0     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9351 HUBNER-PR230  0 1.013 -38.5     0.0     0.0     0.0     0.0    36.8    12.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9357 KLABIN-PR230  0 0.976 -33.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9364 KLABIN-PR069  0 0.987 -37.8     0.0     0.0     0.0     0.0   140.0    46.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9399 REPAR--PR230  0 1.015 -38.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9989 KLACEL-PR034  0 1.026 -32.2     0.0     0.0     0.0     0.0   269.0    88.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10509 MESSER-PR230  0 1.013 -38.5     0.0     0.0     0.0     0.0    10.8     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43191 REP--A-PR069  0 1.002 -40.3     0.0     0.0     0.0     0.0    13.5     4.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43192 REP--A-PR013  0 1.002 -40.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43195 REP--B-PR069  0 1.002 -40.3     0.0     0.0     0.0     0.0    13.5     4.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43196 REP--B-PR013  0 1.002 -40.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43204 CIS--P-PR013  0 1.007 -42.7     0.0     0.0     0.0     0.0    16.2     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43206 PET--1-PR013  0 1.009 -37.3     0.0     0.0     0.0     0.0    11.8     3.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43209 POR--A-PR069  0 0.982 -42.4     0.0     0.0     0.0     0.0    41.8    13.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43210 POR--B-PR069  0 0.982 -42.4     0.0     0.0     0.0     0.0    41.8    13.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43211 POR--A-PR013  0 0.980 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43212 POR--B-PR013  0 0.980 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43213 POR--1-PR000  0 0.980 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43214 POR--2-PR000  0 0.980 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43218 SGU--P-PR034  0 1.011 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43219 SGU--1-PR000  0 1.011 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
