  43220 SGU--1-PR013  0 1.011 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43308 REP--1-PR000  0 1.002 -40.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43309 REP--2-PR000  0 1.002 -40.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43324 KLAB-1-PR013  0 0.999 -35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43325 KLAB-2-PR013  0 0.999 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43326 KLAB-1-PR000  0 0.999 -35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43327 KLAB-2-PR000  0 0.999 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  74

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 105 * PR - Autoprodutores 230 kV          

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   9358 BERNEC-PR230  0 1.012 -38.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9362 BERNECUTE013  1 1.015 -37.9    13.5    -1.3     0.0     0.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9986 KLACELUTE002  1 1.003 -27.2   127.9    44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10363 PUMA2-UTE000  1 1.006 -27.3   128.0    46.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  75

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 201 * SP - 765 kV (SP+PR)                 

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

     50 TPRETOSIN001  1 0.988 -36.5     0.0   163.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     56 IVAIP3-PR069  0 0.916 -25.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -301.8     0.0     0.0     0.0 LIG
     57 IVAIP2-PR069  0 0.911 -25.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -298.9     0.0     0.0     0.0 LIG
     58 IVAIP2-PR000  0 1.029 -25.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     59 IVAIP3-PR000  0 1.027 -25.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     60 F.IGUA-PR765  0 0.993 -15.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -977.1
     62 IV-FZ1CAP765  0 1.029 -28.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -158.7
     63 IV-FZ2CAP765  0 1.028 -28.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -158.7
     64 IV-FZ3CAP765  0 1.026 -28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -157.9
     65 IVAIPO-PR765  0 1.028 -23.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -348.7     0.0     0.0     0.0 LIG
     67 IVAIP1-PR069  0 0.862 -25.5     0.0     0.0     0.0     0.0     0.2     0.0     0.0     0.0  -401.3     0.0     0.0     0.0 LIG
     68 IVAIP1-PR000  0 1.032 -25.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     69 IV-IT1CAP765  0 1.026 -20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -347.4
     70 IV-IT2CAP765  0 1.026 -20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -347.7
     71 IV-IT3CAP765  0 1.026 -20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -347.4
     72 ITABER-SP765  0 1.021 -26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 -1031.1     0.0     0.0     0.0 LIG
                                                0.0                                                 -1031.1
     73 IT-TP1CAP765  0 0.994 -22.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     74 IT-TP2CAP765  0 0.994 -22.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     75 IT-TP3CAP765  0 0.991 -22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     76 TPRETO-SP765  0 0.968 -31.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -927.4
     79 TPRETO-SP069  0 0.922 -29.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -152.9     0.0     0.0     0.0 LIG
     80 TPRET3-SP000  0 0.981 -29.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     81 TPRET4-SP000  0 0.947 -36.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41512 TPRAT5-SP000  0 0.949 -36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41513 TPRET5-SP020  0 0.949 -36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41514 TPRAT6-SP000  0 0.947 -36.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41515 TPRET6-SP020  0 0.947 -36.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41516 TPRAT7-SP000  0 0.947 -36.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41517 TPRET7-SP020  0 0.947 -36.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43446 F.IG-4-PR069  0 1.035 -12.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43810 F.IG-2-PR000  0 1.034 -12.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43855 F.IG-5-PR069  0 1.035 -12.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43862 F.IG-1-PR000  0 1.035 -12.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43899 F.IG-3-PR000  0 1.035 -12.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43915 F.IG-4-PR000  0 1.035 -12.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43916 F.IG-2-PR069  0 1.034 -12.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43917 F.IG-3-PR069  0 1.035 -12.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43921 F.IG-5-PR000  0 1.035 -12.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43922 F.IG-1-PR069  0 1.035 -12.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  76

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 202 * SP - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

     27 CPAUL2-SP500  0 1.064 -22.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -153.9     0.0     0.0     0.0 LIG
                                                0.0                                                  -697.3
     77 TPRETO-SP500  0 1.045 -29.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     99 AS-AR1-SP500  0 1.057 -17.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -101.3
    101 ARARAQ-SP500  0 1.054 -18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -405.7
    103 CAMPIN-SP500  0 1.048 -28.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -123.5
    104 C.PAUL-SP500  0 1.078 -27.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    122 IBIUNA-SP500  0 1.098 -32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -216.9     0.0     0.0     0.0 LIG
    124 CAMP51-SP000  0 0.979 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    125 IB-BA1CAP500  0 1.049 -31.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -95.7
    130 IB-BA2CAP500  0 1.049 -31.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -95.7
    176 CAMP54-SP000  0 0.977 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    186 CAMP54-SP013  0 0.977 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    196 CAMP51-SP013  0 0.898 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -40.3     0.0     0.0     0.0 LIG
    402 ARARQ2SIN003  1 1.058 -19.9     0.0    27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    499 FDIAS-CER020  0 1.081 -25.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               88.0                                                     0.0
    535 AVERME-SP500  0 1.050   1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -182.0     0.0     0.0     0.0 LIG
    556 ASSIS--SP525  0 1.006 -17.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -303.9     0.0     0.0     0.0 LIG
    580 AS-MA1-SP500  0 1.057 -17.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -151.9
    598 TAUBAT-SP500  0 1.076 -28.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -242.6
    609 F.DIAS-SP500  0 1.039 -25.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -194.4     0.0     0.0     0.0 LIG
                                                0.0                                                  -587.6
   3011 R.PRET-SP500  0 1.051 -13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3110 M.AGUD-SP500  0 1.053 -10.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3383 LORENA-SP500  0 1.063 -23.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4598 MARIM2-SP500  0 1.050  -2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -149.9     0.0     0.0     0.0 LIG
                                                0.0                                                  -568.8
   6609 ITATIB-SP500  0 1.052 -28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -181.0
   7057 ARARQ2-SP500  0 1.056 -19.9     0.0     0.0     0.0     0.0     0.0     0.0  -988.6   360.8  1360.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -385.1
   7841 ITATI-CER023  0 0.963 -28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                             -155.4                                                     0.0
  41518 TPRAT1-SP000  0 0.982 -29.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41519 TPRET1-SP069  0 0.982 -29.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41520 TPRAT2-SP000  0 0.983 -29.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41521 TPRET2-SP069  0 0.983 -29.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41522 IBITR1-SP000  0 1.051 -33.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41523 IBIUT1-SP013  0 1.051 -33.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41524 IBITR2-SP000  0 1.051 -33.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41525 IBIUT2-SP013  0 1.051 -33.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  77

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 202 * SP - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  41526 IBITR3-SP000  0 1.050 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41527 IBIUT3-SP013  0 1.050 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41528 RPTAT1-SP000  0 1.039 -15.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41529 RPTAT1-SP013  0 1.039 -15.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41530 RPTAT2-SP000  0 1.039 -15.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41531 RPTAT2-SP013  0 1.039 -15.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41532 ASSTR5-SP000  0 0.999 -16.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41533 ASSIT5-SP013  0 0.999 -16.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41544 ITATR1-SP000  0 1.029 -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41545 ITATT1-SP013  0 1.029 -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41546 ITATR2-SP000  0 1.029 -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41547 ITATT2-SP013  0 1.029 -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41548 ITATR3-SP000  0 1.029 -32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41549 ITATT3-SP013  0 1.029 -32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41558 MAGTR1-SP000  0 1.054 -10.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41559 MAGDT1-SP013  0 1.054 -10.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41560 MAGTR2-SP000  0 1.054 -10.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41561 MAGDT2-SP013  0 1.054 -10.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41562 AR2AT2-SP000  0 1.015 -21.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41563 ARA2T2-SP013  0 1.015 -21.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41564 AR2AT3-SP000  0 1.015 -21.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41565 ARA2T3-SP013  0 1.015 -21.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41566 AR2AT4-SP000  0 1.016 -21.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41567 ARA2T4-SP013  0 1.016 -21.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41664 CPAT57-SP000  0 1.024 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41665 CPAT57-SP013  0 1.024 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41666 CPAT59-SP000  0 1.024 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41667 CPAT59-SP013  0 1.024 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41668 AVEMT4-SP000  0 1.054  -1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41669 AVEMT4-SP013  0 1.054  -1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41670 AVEMT8-SP000  0 1.052  -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41671 AVEMT8-SP013  0 1.052  -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41750 TAUBT9-SP000  0 1.077 -29.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41751 TAUBT9-SP013  0 1.077 -29.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41846 FDIAT1-SP000  0 1.013 -28.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41847 FDIAT1-SP013  0 1.013 -28.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41848 FDIAT2-SP000  0 1.014 -28.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41849 FDIAT2-SP013  0 1.014 -28.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41850 FDIAT3-SP000  0 1.014 -28.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41851 FDIAT3-SP013  0 1.014 -28.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41950 TAUT10-SP000  0 1.077 -29.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41951 TAUT10-SP013  0 1.077 -29.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41956 LORET1-SP000  0 1.002 -27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41957 LORET1-SP013  0 1.002 -27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  78

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 203 * SP - 440 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    413 REPLAN-SP440  0 1.002 -31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    414 OESTE--SP440  0 0.988 -37.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    453 AGUAZU-SP440  0 1.005 -36.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    478 BAGUAC-SP440  0 1.024 -12.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    500 A.VERMUHE005  1 1.002   5.0  1094.1  -205.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    501 I.SOLTUHE010  2 0.992  -0.3  1400.1  -375.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    502 JUPIA-UHE009  1 0.973   1.3   998.2  -276.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    507 CAPIVAUHE003  1 1.000   1.2   435.8    12.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    510 PPRIMAUHE011  1 1.008  12.6  1222.7    34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    513 TAQUARUHE004  1 1.002   3.2   333.7   -13.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    520 3IRMAOUHE000 -1 1.019  -5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    527 SALTO--SP440  0 0.977 -35.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    530 M.ROND-MS440  0 1.010  -5.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    531 I.SOLTSIN000 -1 1.021  -5.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    532 EMBU--SIN001  1 1.019 -38.6     0.0    52.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    533 SANGELSIN001  1 1.016 -36.2     0.0    -1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    536 AVERME-SP440  0 1.023  -0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    538 ISOLTE-SP440  0 1.021  -5.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    539 JUPIA--SP440  0 1.009  -4.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    540 GETULI-SP440  0 1.003 -17.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -180.9     0.0     0.0     0.0 LIG
    542 3IRMAO-SP440  0 1.019  -5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    544 PPRIMA-SP440  0 1.012   5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    547 TAQUAR-SP440  0 1.010  -1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    549 CAPIVA-SP440  0 1.004  -5.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    552 ASSIS--SP440  0 0.999 -15.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -89.7
    559 ARARAQ-SP440  0 1.022 -21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -382.1     0.0     0.0     0.0 LIG
    561 BAURU--SP440  0 1.006 -22.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -185.3     0.0     0.0     0.0 LIG
                                                0.0                                                   -92.7
    563 RIBPRE-SP440  0 1.023 -15.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    565 MMIRI3-SP440  0 0.995 -31.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    567 SBARBA-SP440  0 0.987 -29.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    570 SUMARE-SP440  0 0.982 -30.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -88.3     0.0     0.0     0.0 LIG
    572 MIRASS-SP440  0 1.014 -15.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -185.1     0.0     0.0     0.0 LIG
    573 PIRACI-SP440  0 0.991 -29.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    574 B.JARD-SP440  0 0.987 -33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    581 EMBUGU-SP440  0 1.000 -38.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -182.9
    584 CABREU-SP440  0 0.975 -35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -95.1     0.0     0.0     0.0 LIG
    585 GERDAU-SP440  0 0.977 -37.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    586 JANDIR-SP440  0 0.984 -38.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    589 ARARAS-SP440  0 0.990 -28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    593 S.ANGE-SP440  0 1.017 -36.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -94.6     0.0     0.0     0.0 LIG
    597 BAURU-CER013  0 1.075 -22.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               97.7                                                     0.0
    599 TAUBAT-SP440  0 0.994 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -180.7
    608 CBA----SP440  0 0.989 -37.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    610 F.DIAS-SP440  0 1.031 -27.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  79

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 203 * SP - 440 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    668 ALTAPT-SP440  0 1.001  -5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -90.2     0.0     0.0     0.0 LIG
                                                0.0                                                   -90.2
   7058 ARARQ2-SP440  0 1.029 -21.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -211.8     0.0     0.0     0.0 LIG
   7734 BRACEL-SP440  0 1.000 -24.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7842 SBARB-CER024  0 1.089 -29.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                              232.9                                                     0.0
   9102 SOLVAY-SP440  0 1.011 -37.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41534 ASSTR1-SP000  0 0.993 -20.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41535 ASSIT1-SP013  0 0.993 -20.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41536 ASSTR2-SP000  0 0.992 -20.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41537 ASSIT2-SP013  0 0.992 -20.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41538 ASSTR7-SP000  0 0.992 -20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41539 ASSIT7-SP013  0 0.992 -20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41554 PIRTR3-SP000  0 0.981 -32.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41555 PIRAT3-SP013  0 0.981 -32.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41556 PIRTR4-SP000  0 0.981 -32.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41557 PIRAT4-SP013  0 0.981 -32.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41568 ARRQT1-SP000  0 1.012 -21.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41569 ARRQT1-SP013  0 1.012 -21.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41570 ARRQT2-SP000  0 0.993 -22.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41571 ARRQT2-SP013  0 0.993 -22.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41572 ARRQT4-SP000  0 0.993 -22.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41573 ARRQT4-SP013  0 0.993 -22.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41580 MIRAT1-SP000  0 0.976 -16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41581 MIRAT1-SP013  0 0.976 -16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41582 MIRAT2-SP000  0 0.976 -16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41583 MIRAT2-SP013  0 0.976 -16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41590 3IRMT9-SP000  0 1.024  -3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41591 3IRMT9-SP013  0 1.024  -3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41592 3IRT10-SP000  0 1.024  -3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41593 3IRT10-SP013  0 1.024  -3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41600 ARRST1-SP000  0 0.942 -32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41601 ARRST1-SP013  0 0.942 -32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41602 ARRST2-SP000  0 0.942 -32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41603 ARRST2-SP013  0 0.942 -32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41604 ARRST3-SP000  0 0.942 -32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41605 ARRST3-SP013  0 0.942 -32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41606 GETUT2-SP000  0 1.008 -16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41607 GETUT2-SP013  0 1.008 -16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41614 SBRBT1-SP000  0 0.963 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41615 SBRBT1-SP013  0 0.963 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41616 SBRBT2-SP000  0 0.963 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41617 SBRBT2-SP013  0 0.963 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41618 SBRBT3-SP000  0 0.963 -34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41619 SBRBT3-SP013  0 0.963 -34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41620 SBRBT5-SP000  0 0.963 -34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41621 SBRBT5-SP013  0 0.963 -34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41624 EMBGT3-SP000  0 1.010 -39.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41625 EMBGT3-SP013  0 1.010 -39.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  80

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 203 * SP - 440 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  41626 EMBGT5-SP000  0 1.010 -39.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41627 EMBGT5-SP013  0 1.010 -39.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41628 SANGT3-SP000  0 1.031 -38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41629 SANGT3-SP013  0 1.031 -38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41630 SANGT4-SP000  0 1.031 -38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41631 SANGT4-SP013  0 1.031 -38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41634 TAUBT3-SP000  0 0.997 -33.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41635 TAUBT3-SP013  0 0.997 -33.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41636 TAUBT4-SP000  0 0.997 -33.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41637 TAUBT4-SP013  0 0.997 -33.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41638 TAUBT5-SP000  0 0.998 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41639 TAUBT5-SP013  0 0.998 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41674 AVEMT5-SP000  0 1.049  -1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41675 AVEMT5-SP013  0 1.049  -1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41680 RPRET1-SP000  0 0.996 -17.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41681 RPRET1-SP013  0 0.996 -17.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41682 RPRET2-SP000  0 0.996 -17.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41683 RPRET2-SP013  0 0.996 -17.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41698 TAQUT7-SP000  0 1.013  -4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41699 TAQUT7-SP013  0 1.013  -4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41702 MRONT1-MS000  0 0.996  -2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41703 MRONT1-MS013  0 0.996  -2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41704 MRONT2-MS000  0 0.996  -2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41705 MRONT2-MS013  0 0.996  -2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41706 MMI3T1-SP000  0 0.953 -34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41707 MMI3T1-SP013  0 0.953 -34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41708 MMI3T2-SP000  0 0.954 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41709 MMI3T2-SP013  0 0.954 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41710 MMI3T3-SP000  0 0.955 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41711 MMI3T3-SP013  0 0.955 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41712 SUMRT1-SP000  0 0.948 -35.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41713 SUMRT1-SP013  0 0.948 -35.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41714 SUMRT2-SP000  0 0.951 -35.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41715 SUMRT2-SP013  0 0.951 -35.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41718 BJRDT2-SP000  0 0.965 -37.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41719 BJRDT2-SP013  0 0.965 -37.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41720 BJRDT3-SP000  0 0.965 -37.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41721 BJRDT3-SP013  0 0.965 -37.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41722 BJRDT4-SP000  0 0.964 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41723 BJRDT4-SP013  0 0.964 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41724 BJRDT1-SP000  0 0.979 -38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41725 BJRDT1-SP013  0 0.979 -38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41726 CABRT1-SP000  0 0.965 -37.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41727 CABRT1-SP013  0 0.965 -37.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41728 CABRT2-SP000  0 0.967 -37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41729 CABRT2-SP013  0 0.967 -37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41730 CABRT7-SP000  0 0.965 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41731 CABRT7-SP013  0 0.965 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41732 CABRT3-SP000  0 0.965 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  81

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 203 * SP - 440 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  41733 CABRT3-SP013  0 0.965 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41734 CABRT4-SP000  0 0.965 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41735 CABRT4-SP013  0 0.965 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41736 EMBUT1-SP000  0 0.998 -42.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41737 EMBUT1-SP013  0 0.998 -42.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41738 EMBUT2-SP000  0 0.998 -42.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41739 EMBUT2-SP013  0 0.998 -42.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41740 EMBUT9-SP000  0 0.998 -42.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41741 EMBUT9-SP013  0 0.998 -42.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41746 SANGT1-SP000  0 1.025 -36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41747 SANGT1-SP013  0 1.025 -36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41748 SANGT2-SP000  0 0.970 -35.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41749 SANGT2-SP013  0 0.970 -35.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41800 JANDT1-SP000  0 0.993 -43.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41801 JANDT1-SP013  0 0.993 -43.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41802 JANDT2-SP000  0 0.993 -43.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41803 JANDT2-SP013  0 0.993 -43.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41804 JANDT3-SP000  0 0.994 -43.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41805 JANDT3-SP013  0 0.994 -43.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41812 SALTT2-SP000  0 0.996 -39.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41813 SALTT2-SP138  0 0.996 -39.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41814 SALTT3-SP000  0 0.995 -39.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41815 SALTT3-SP138  0 0.995 -39.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41816 TAUBT1-SP000  0 0.992 -30.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41817 TAUBT1-SP013  0 0.992 -30.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41818 TAUBT2-SP000  0 0.992 -30.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41819 TAUBT2-SP013  0 0.992 -30.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41842 AGAZT1-SP000  0 0.976 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41843 AGAZT1-SP013  0 0.976 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41844 AGAZT2-SP000  0 0.976 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41845 AGAZT2-SP013  0 0.976 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41852 ATPTT1-SP000  0 1.011  -6.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41853 ATPTT1-SP013  0 1.011  -6.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41854 ATPTT2-SP000  0 1.011  -6.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41855 ATPTT2-SP013  0 1.011  -6.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41862 GETUT1-SP000  0 1.007 -16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41863 GETUT1-SP013  0 1.007 -16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41952 BAGUT1-SP000  0 1.004 -12.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41953 BAGUT1-SP013  0 1.004 -12.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41954 BAGUT2-SP000  0 1.004 -12.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41955 BAGUT2-SP013  0 1.004 -12.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  82

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 204 * SP - 345 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

     12 LCBARRUHE005  1 0.976  -1.5   884.9  -190.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     13 LCBARRSIN000 -1 1.002  -7.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     48 IBIUNASIN004  1 1.027 -33.5     0.0   213.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     78 TPRETO-SP345  0 1.014 -35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     82 TPRET2-SP345  0 1.013 -35.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     86 IBIUNA-SP345  0 1.025 -33.5     0.0     0.0     0.0     0.0     0.0     0.0 -2454.6  1029.1  1646.8     0.0     0.0     0.0 LIG
    123 CAMPIN-SP345  0 0.996 -31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    99.2     0.0     0.0     0.0 LIG
    126 GUARUL-SP345  0 0.989 -38.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    97.7     0.0     0.0     0.0 LIG
    127 MO-RL1-SP345  0 0.997 -36.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    128 MO-RL2-SP345  0 0.997 -36.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    129 MOGI---SP345  0 0.989 -37.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    134 LCBARR-SP345  0 1.001  -7.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    162 CAMAT1-SP000  0 0.980 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    163 CAMPI1-SP013  0 0.950 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -22.6     0.0     0.0     0.0 LIG
    435 NORTE--SP345  0 0.986 -38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -128.4
    438 M.REAL-SP345  0 0.985 -39.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -128.1     0.0     0.0     0.0 LIG
    439 ANHANG-SP345  0 0.989 -40.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    442 NORDES-SP345  0 0.979 -38.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    449 ITAPET-SP345  0 0.999 -36.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    464 LESTE--SP345  0 0.997 -38.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    466 RAMON--SP345  0 0.996 -38.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    471 BAIXAD-SP345  0 0.994 -38.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    474 SUL----SP345  0 0.970 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    487 PIRAT2-SP345  0 0.993 -39.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -98.7
    488 INTERL-SP345  0 0.994 -39.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    491 XAVANT-SP345  0 0.993 -39.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    492 BANDEI-SP345  0 0.993 -40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -94.7
    495 M.FORN-SP345  0 0.989 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    582 EMBUGU-SP345  0 0.982 -39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    594 S.ANGE-SP345  0 0.993 -36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    697 ATIBA2-SP345  0 0.973 -34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41504 CAMAT2-SP000  0 0.979 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41505 CAMAT3-SP000  0 0.978 -33.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41506 CAMAT4-SP000  0 0.979 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41507 CAMAT5-SP000  0 0.979 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41508 CAMPI2-SP013  0 0.979 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41509 CAMPI3-SP013  0 0.978 -33.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41510 CAMPI4-SP013  0 0.979 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41511 CAMPI5-SP013  0 0.979 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41622 ATB2T1-SP000  0 0.952 -39.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41623 ATB2T1-SP013  0 0.952 -39.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41644 MREAT1-SP000  0 0.982 -39.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41645 MREAT2-SP000  0 0.983 -39.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41646 BNDT21-SP000  0 0.990 -40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41647 BNDT22-SP000  0 0.989 -41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41648 BNDT23-SP000  0 0.986 -41.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  83

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 204 * SP - 345 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  41660 MO-FT1-SP000  0 0.984 -37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41661 MO-FT1-SP013  0 0.984 -37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41662 MO-FT2-SP000  0 0.985 -37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41663 MO-FT2-SP013  0 0.985 -37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41688 BSNTT3-SP000  0 1.010 -43.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41689 BSNTT3-SP034  0 1.010 -43.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41690 BSNTT4-SP000  0 1.010 -43.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41691 BSNTT4-SP034  0 1.010 -43.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41754 NORDT1-SP000  0 0.997 -46.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41755 NORDT1-SP034  0 0.997 -46.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41756 NORDT2-SP000  0 0.997 -46.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41757 NORDT2-SP034  0 0.997 -46.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41758 NORDT3-SP000  0 0.997 -46.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41759 NORDT3-SP034  0 0.997 -46.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41760 NORTT1-SP000  0 0.995 -44.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41761 NORTT1-SP034  0 0.995 -44.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41762 NORTT2-SP000  0 0.995 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41763 NORTT2-SP034  0 0.995 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41764 NORTT3-SP000  0 0.998 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41765 NORTT3-SP034  0 0.998 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41766 NORTT4-SP000  0 0.998 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41767 NORTT4-SP034  0 0.998 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41772 SUL-T3-SP000  0 0.995 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41773 SUL-T3-SP034  0 0.995 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41774 SUL-T4-SP000  0 0.994 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41775 SUL-T4-SP034  0 0.994 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41776 ANHAT1-SP000  0 0.996 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41777 ANHAT1-SP034  0 0.996 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41778 ANHAT2-SP000  0 0.996 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41779 ANHAT2-SP034  0 0.996 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41780 ANHAT3-SP000  0 0.996 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41781 ANHAT3-SP034  0 0.996 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41782 BANDT1-SP000  0 0.999   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  41783 BANDT1-SP034  0 0.999   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  41784 BANDT2-SP000  0 0.998 -46.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41785 BANDT2-SP034  0 0.998 -46.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41786 BANDT3-SP000  0 0.997 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41787 BANDT3-SP034  0 0.997 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41806 PIR2T1-SP000  0 0.994 -45.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41807 PIR2T1-SP013  0 0.994 -45.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41808 PIR2T2-SP000  0 0.993 -45.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41809 PIR2T2-SP013  0 0.993 -45.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41810 PIR2T3-SP000  0 0.994 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41811 PIR2T3-SP013  0 0.994 -45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41820 TPTBC1-SP345  0 1.014 -35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   205.7     0.0     0.0     0.0 LIG
  41821 TPTBC2-SP345  0 1.013 -35.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   205.3     0.0     0.0     0.0 LIG
  41822 TPTBC3-SP345  0 1.013 -35.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   205.3     0.0     0.0     0.0 LIG
  41823 TPTBC4-SP345  0 1.014 -35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   205.7     0.0     0.0     0.0 LIG
  41834 ITPTT3-SP000  0 1.001 -40.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  84

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 204 * SP - 345 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  41835 ITPTT3-SP013  0 1.001 -40.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41836 ITPTT4-SP000  0 1.001 -40.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41837 ITPTT4-SP013  0 1.001 -40.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41838 BANDT4-SP000  0 0.997 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41839 BANDT4-SP034  0 0.997 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41913 ANHAT4-SP000  0 1.017 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41914 ANHAT4-SP013  0 1.017 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41948 INTERB-SP345  0 0.994 -39.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   197.4     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  85

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 205 * SP - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    161 MO-FCE-SP230  0 0.988 -37.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    404 PIR230UTE000 -1 0.963 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    405 NPIRA1UTE000 -1 0.987 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    410 E.SOUZ-SP230  0 1.021 -39.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    412 TOYOT--SP230  0 1.008 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    416 M.NOBR-SP230  0 0.986 -41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    421 PIRITU-SP230  0 1.011 -40.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    423 ROSANA-SP230  0 1.007   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    425 TRCEN1-SP230  0 1.015 -40.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    426 TRCEN2-SP230  0 1.015 -40.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    427 CENTRO-SP230  0 1.016 -41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    431 ANHANG-SP230  0 1.014 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -61.7     0.0     0.0     0.0 LIG
    446 MOG-EP-SP230  0 0.988 -37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    448 ITAPET-SP230  0 0.989 -37.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    451 AVI-1Y-SP230  0 0.988 -37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    454 S.JOSE-SP230  0 0.973 -37.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    458 APAREC-SP230  0 0.997 -28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    461 S.CABE-SP230  0 1.001 -27.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    472 BAIXAD-SP230  0 0.987 -40.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    477 CARBOC-SP230  0 0.987 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    480 H.BORD-SP230  0 0.988 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    484 PIRATI-SP230  0 0.987 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    489 INTERL-SP230  0 0.988 -40.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    490 INTER2-SP230  0 0.988 -40.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    506 JURUMIUHE002  1 0.979 -24.5    73.5    11.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    514 CHAVANUHE003  1 0.982 -20.3   284.8    45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    551 ASSIS2-SP230  0 1.034 -20.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    590 CABREU-SP230  0 1.042 -37.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   217.2     0.0     0.0     0.0 LIG
    600 TAUBAT-SP230  0 0.993 -30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    612 SALTGR-SP230  0 1.019 -25.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    614 PIRAJUUHE002  1 0.998 -24.3    62.3   -13.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    615 CHAVAN-SP230  0 1.019 -26.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    618 JURUMI-SP230  0 1.017 -30.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    623 CBONIT-SP230  0 0.993 -41.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    29.6     0.0     0.0     0.0 LIG
    625 BOTUCA-SP230  0 1.011 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    627 ITARAR-SP230  0 0.999 -38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    629 AVARE--SP230  0 1.013 -31.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    641 PIRAJU-SP230  0 1.017 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    667 PARAP2-SP230  0 1.031 -19.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2035 CERQU3-SP230  0 0.986 -38.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3384 LORENA-SP230  0 1.002 -26.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7454 HBORD4UHE001  1 1.021 -39.6    15.3    -9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7458 HBORD8UHE000 -1 0.941 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7459 HBORD9UHE000 -1 0.941 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7464 HBORD4SIN000 -1 1.038 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7468 HBORD8SIN001  1 0.978 -41.0     0.0    23.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7469 HBORD9SIN001  1 0.978 -41.0     0.0    23.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9100 CUBATGUTE001  1 1.012 -37.0    91.9    70.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9101 CUBATVUTE001  1 0.977 -39.8    35.7    24.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  86

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 205 * SP - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   9104 CUBAT--SP230  0 0.989 -40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9123 GV-BRA-SP230  0 0.993 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41540 ASSTR3-SP000  0 1.019 -20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41541 ASSIT3-SP013  0 1.019 -20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41542 ASSTR4-SP000  0 1.019 -20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41543 ASSIT4-SP013  0 1.019 -20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41550 SGRTR5-SP000  0 1.002 -23.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41551 SGRDT5-SP013  0 1.002 -23.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41552 SGRTR6-SP000  0 1.002 -23.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41553 SGRDT6-SP013  0 1.002 -23.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41584 CBONT4-SP000  0 0.980 -44.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41585 CBONT4-SP013  0 0.980 -44.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41586 CBONT5-SP000  0 0.979 -44.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41587 CBONT5-SP013  0 0.979 -44.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41588 CBONT7-SP000  0 0.978 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41589 CBONT7-SP013  0 0.978 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41594 CHAVT5-SP000  0 0.968 -26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41595 CHAVT5-SP013  0 0.968 -26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41596 CHAVT6-SP000  0 0.968 -26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41597 CHAVT6-SP013  0 0.968 -26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41598 CHAVT8-SP000  0 0.969 -26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41599 CHAVT8-SP013  0 0.969 -26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41608 PRP2T1-SP000  0 1.018 -19.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41609 PRP2T1-SP013  0 1.018 -19.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41610 CRQ3T2-SP000  0 0.954 -42.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41611 CRQ3T2-SP013  0 0.954 -42.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41612 CRQ3T4-SP000  0 0.954 -42.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41613 CRQ3T4-SP013  0 0.954 -42.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41649 CENTT3-SP000  0 0.998 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41650 CENTT4-SP000  0 0.997 -45.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41651 CENTT5-SP000  0 0.996 -45.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41676 JURMT3-SP000  0 1.003 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41677 JURMT3-SP013  0 1.003 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41678 JURMT4-SP000  0 1.003 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41679 JURMT4-SP013  0 1.003 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41694 BSNTT7-SP000  0 1.011 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41695 BSNTT7-SP013  0 1.011 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41696 BSNTT8-SP000  0 1.013 -42.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41697 BSNTT8-SP013  0 1.013 -42.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41824 HBANEL-SP230  0 0.988 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41825 HB.UG8-SP230  0 0.988 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41828 BOTUT1-SP000  0 1.020 -34.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41829 BOTUT1-SP013  0 1.020 -34.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41830 BOTUT2-SP000  0 1.020 -34.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41831 BOTUT2-SP013  0 1.020 -34.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41832 BOTUT4-SP000  0 1.019 -34.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41833 BOTUT4-SP013  0 1.019 -34.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41856 ITART1-SP000  0 1.000 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41857 ITART1-SP013  0 1.000 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  87

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 205 * SP - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  41858 ROSAT7-SP000  0 1.002  13.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41859 ROSAT7-SP013  0 1.002  13.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41860 ROSAT8-SP000  0 1.002  13.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41861 ROSAT8-SP013  0 1.002  13.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41866 AVART1-SP000  0 1.007 -32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41867 AVART2-SP000  0 1.007 -32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41868 AVART1-SP013  0 1.007 -32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41869 AVART2-SP013  0 1.007 -32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41897 MNO-T4-SP000  0 1.002 -42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41899 MNO-T2-SP000  0 1.003 -42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41901 MNO-T3-SP000  0 1.003 -42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44415 MNO-T2-SP013  0 1.003 -42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44416 MNO-T3-SP013  0 1.003 -42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44417 MNO-T4-SP013  0 1.002 -42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  88

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 206 * SP - DIT/DIST (Litoral)             

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    417 M.NOBR-SP138  0 1.003 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    418 M.NOBR-SP088  0 0.999 -43.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    473 BAIXAD-SP088  0 1.011 -42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    481 HBONOR-SP088  0 1.005 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    482 HBOSUL-SP088  0 1.005 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    526 PARAIBUHE002  1 0.960 -34.4    69.4   -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    583 EMBUG--SP138  0 1.001 -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   100.3     0.0     0.0     0.0 LIG
    601 TAUBAT-SP138  0 0.966 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    709 BERT2--SP138  0 0.984 -42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    712 CARAG--SP138  0 1.035 -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   214.2     0.0     0.0     0.0 LIG
    718 PARAI--SP138  0 1.003 -38.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    722 PERUIB-SP069  0 1.008 -51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    725 R.PARD-SP138  0 1.000 -41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    730 SSEBAS-SP138  0 1.010 -42.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    732 BAIXAD-SP138  0 1.017 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    734 V.CARV-SP138  0 0.988 -43.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    744 MON-1Y-SP138  0 0.998 -43.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    746 PERUIB-SP138  0 0.993 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    28.2     0.0     0.0     0.0 LIG
    747 REGIST-SP138  0 0.995 -49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    19.8     0.0     0.0     0.0 LIG
   2018 UBATU1-SP138  0 1.012 -43.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3048 PETROM-SP138  0 0.982 -39.1     0.0     0.0     0.0     0.0     4.7     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3051 BIRITI-SP138  0 0.982 -39.4     0.0     0.0     0.0     0.0    13.0     3.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3054 BOISSU-SP138  0 0.999 -42.7     0.0     0.0     0.0     0.0     8.1     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3055 MARESI-SP138  0 1.001 -42.6     0.0     0.0     0.0     0.0     4.2     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3056 BARRAU-SP138  0 0.992 -42.7     0.0     0.0     0.0     0.0     7.4     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3057 CARAGU-SP138  0 1.035 -41.9     0.0     0.0     0.0     0.0    33.0     5.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3059 P.NOVO-SP138  0 1.025 -42.1     0.0     0.0     0.0     0.0     8.7     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3069 PET-RP-SP138  0 1.000 -41.4     0.0     0.0     0.0     0.0     8.8     3.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3072 SIFAO--SP138  0 0.981 -40.7     0.0     0.0     0.0     0.0     3.0     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3076 OLARIA-SP138  0 1.017 -42.2     0.0     0.0     0.0     0.0     4.4     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3077 JUQUEHYSP138  0 0.995 -42.7     0.0     0.0     0.0     0.0     8.0     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3078 S.SEBA-SP138  0 1.010 -42.3     0.0     0.0     0.0     0.0    11.0     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3084 GLEB-Y-SP138  0 1.010 -42.3     0.0     0.0     0.0     0.0    19.0     7.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3087 VCARV--SP013  0 0.988 -43.7     0.1     0.0     0.0     0.0    32.0     6.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3090 MASSAG-SP138  0 1.033 -42.1     0.0     0.0     0.0     0.0     6.3     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3113 H.BOR1-SP088  0 1.005 -43.8     0.0     0.0     0.0     0.0     7.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3114 H.BOR2-SP088  0 1.005 -43.8     0.0     0.0     0.0     0.0    13.0     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3115 PGR-1Y-SP088  0 1.001 -44.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3116 PGR-2Y-SP088  0 0.997 -45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3117 PGR-1--SP088  0 0.996 -45.2     0.4     0.0     0.0     0.0    22.0     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3118 PGR-2--SP088  0 0.989 -45.9     0.0     0.0     0.0     0.0    24.0     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3119 OCI-1Y-SP088  0 0.996 -43.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3120 OCI-2Y-SP088  0 0.997 -43.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3121 OCIAN--SP088  0 0.993 -43.8     0.1     0.0     0.0     0.0    24.0     4.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3122 MNO-2Y-SP088  0 0.998 -43.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3123 MNO-1Y-SP088  0 0.998 -43.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3124 MESSER-SP088  0 1.009 -43.1     0.0     0.0     0.0     0.0    25.0     6.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3129 YARA01-SP088  0 1.006 -43.6     0.0     0.0     0.0     0.0     7.0     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3483 SABESP-SP138  0 0.995 -42.7     0.0     0.0     0.0     0.0    29.0    10.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  89

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 206 * SP - DIT/DIST (Litoral)             

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3484 D2.VAR-SP088  0 1.005 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3487 D1.VAR-SP088  0 1.005 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3488 D2VARG-SP088  0 1.005 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3489 D1VARG-SP088  0 1.005 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3490 RBO-2Y-SP088  0 1.005 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3491 RBO-1Y-SP088  0 1.005 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3492 RBONIT-SP088  0 1.005 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3497 D2.IMI-SP088  0 1.005 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3498 D1.IMI-SP088  0 1.005 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3499 IMIGRA-SP088  0 1.005 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3844 BERTI1-SP138  0 0.983 -43.1     0.4     0.0     0.0     0.0    18.0     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3845 BERTI2-SP138  0 0.984 -42.5     1.0     0.0     0.0     0.0    13.0     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3846 BERTI3-SP138  0 0.989 -42.7     0.7     0.0     0.0     0.0     5.0     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3850 CJORDA-SP138  0 0.966 -34.3     2.0     0.0     0.0     0.0     9.0    -0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3853 GUARU1-SP138  0 0.981 -44.0     0.4     0.0     0.0     0.0    44.0    14.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3854 GUARU2-SP138  0 0.980 -43.7     1.5     0.0     0.0     0.0    26.0     9.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3855 GUARU3-SP138  0 0.979 -44.1     0.5     0.0     0.0     0.0    27.0     9.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3857 I.BELA-SP138  0 1.010 -42.3     1.2     0.0     0.0     0.0    18.0     6.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3863 PARAIB-SP138  0 1.003 -38.6     0.3     0.0     0.0     0.0     6.0     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3864 GUARA1-SP138  0 0.986 -42.6     0.0     0.0     0.0     0.0     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3866 UBAT1--SP138  0 1.012 -43.5     1.8     0.0     0.0     0.0    32.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3867 UBAT2--SP138  0 1.033 -42.3     0.8     0.0     0.0     0.0     8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3869 GUAR-D-SP138  0 0.984 -43.8     0.0     0.0     0.0     0.0     3.9     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3905 SERRAN-SP138  0 0.983 -50.6     0.0     0.0     0.0     0.0    12.0     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3906 CAJATI-SP138  0 0.983 -50.7     0.6     0.0     0.0     0.0    15.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3923 ITANH1-SP138  0 0.990 -45.5     1.0     0.0     0.0     0.0    31.0     8.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3925 JUQUI--SP138  0 0.993 -48.5     0.3     0.0     0.0     0.0     6.3     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3927 MONGAG-SP138  0 0.997 -43.5     0.4     0.0     0.0     0.0    22.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3928 PERUIB-SP013  0 1.013 -50.1     1.5     0.0     0.0     0.0    26.0    10.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3932 REG-EK-SP138  0 0.994 -49.1     1.4     0.0     0.0     0.0    29.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3936 MIRACA-SP138  0 0.994 -48.0     0.2     0.0     0.0     0.0     3.7     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3937 ITANH3-SP138  0 0.992 -46.1     0.3     0.0     0.0     0.0     7.9     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3938 ITANH2-SP138  0 0.993 -44.7     0.3     0.0     0.0     0.0    18.0     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3939 CANANE-SP138  0 0.987 -50.3     0.1     0.0     0.0     0.0     3.8    -0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3940 PARIQU-SP138  0 0.992 -49.8     0.1     0.0     0.0     0.0     6.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3941  IGUAP-SP138  0 0.989 -50.6     0.4     0.0     0.0     0.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3949 P.TOLE-SP069  0 1.002 -51.4     0.3     0.0     0.0     0.0     3.3     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4152 V.CARV-SP013  0 0.988 -43.7     0.0     0.0     0.0     0.0     4.4     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4170 BERTI4-SP138  0 0.985 -42.6     0.4     0.0     0.0     0.0     6.5     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4218 PNO-1Y-SP138  0 1.026 -42.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4221 PNO-2Y-SP138  0 1.025 -42.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7451 HBORD1UHE001  1 0.977 -40.6    19.3     7.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7452 HBORD2UHE000 -1 0.957 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7453 HBORD3UHE000 -1 0.957 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7461 HBORD1SIN001  1 0.978 -43.8     0.0     7.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7462 HBORD2SIN001  1 0.969 -43.8     0.0     7.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7463 HBORD3SIN001  1 0.969 -43.8     0.0     7.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7602 CANAN--SP138  0 0.987 -50.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7603 CUTRAL-SP138  0 0.984 -43.8     0.0     0.0     0.0     0.0     5.1     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  90

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 206 * SP - DIT/DIST (Litoral)             

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7606 S.BR_T-SP138  0 0.986 -43.7     0.0     0.0     0.0     0.0     4.2     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7607 CIMPOR-SP138  0 0.987 -50.1     0.0     0.0     0.0     0.0    14.0     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7610 GUARJ4-SP138  0 0.982 -43.8     0.3     0.0     0.0     0.0    11.0     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9135 IGP-1Y-SP138  0 0.992 -49.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9136 IGP-2Y-SP138  0 0.991 -49.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9137 SER-1Y-SP138  0 0.987 -50.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9138 SER-2Y-SP138  0 0.983 -50.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9139 CAN-1Y-SP138  0 0.987 -50.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9140 CAN-2Y-SP138  0 0.983 -50.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11604 UTF-1Y-SP138  0 1.004 -43.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11708 PTM-1Y-SP138  0 0.981 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11710 BIR-1Y-SP138  0 0.982 -39.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11711 BSS-1Y-SP138  0 0.999 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11716 JBM-1Y-SP138  0 0.993 -37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11717 EBR-1Y-SP138  0 0.985 -36.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11723 MNH-1Y-SP138  0 1.007 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11726 SIF-1Y-SP138  0 0.981 -40.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11733 EBP-1Y-SP138  0 0.994 -43.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11739 PLH-1Y-SP138  0 0.999 -42.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11740 IT3-1Y-SP138  0 0.991 -46.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11951 MRC-1Y-SP138  0 0.994 -48.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12011 BE1-1Y-SP138  0 0.983 -43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12012 GTU-1Y-SP138  0 0.987 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12013 DOW-1Y-SP138  0 0.984 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12014 GJ1-1Y-SP138  0 0.984 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12015 GJ2-1Y-SP138  0 0.980 -43.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12016 GJ3-1Y-SP138  0 0.983 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12019 UBT-1Y-SP138  0 1.021 -42.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12025 MSG-1Y-SP138  0 1.029 -42.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12027 IT2-1Y-SP138  0 0.993 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12029 IT1-1Y-SP138  0 0.990 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12030 JQI-1Y-SP138  0 0.995 -48.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13076 OLA-1Y-SP138  0 1.017 -42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13077 JUQ-1Y-SP138  0 0.995 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13124 AGA-3Y-SP088  0 1.010 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13129 ULT-5Y-SP088  0 1.007 -43.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13417 PET-5Y-SP088  0 1.007 -43.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13477 PTQ-3Y-SP088  0 1.008 -43.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13940 PAA-1Y-SP138  0 0.992 -49.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  14184 BE4-1Y-SP138  0 0.985 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  14233 BE3-1Y-SP138  0 0.990 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  14234 BUN-1Y-SP138  0 0.993 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  14235 MRS-1Y-SP138  0 1.001 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17603 CTL-1Y-SP138  0 0.984 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17606 TGG-1Y-SP138  0 0.986 -43.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17610 GJ4-1Y-SP138  0 0.982 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21951 MRC-2Y-SP138  0 0.994 -48.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22011 BE1-2Y-SP138  0 0.986 -42.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22012 GTU-2Y-SP138  0 0.986 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  91

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 206 * SP - DIT/DIST (Litoral)             

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  22013 DOW-2Y-SP138  0 0.982 -43.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22014 GJ1-2Y-SP138  0 0.981 -44.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22015 GJ2-2Y-SP138  0 0.981 -43.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22016 GJ3-2Y-SP138  0 0.981 -44.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22019 UBT-2Y-SP138  0 1.033 -42.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22025 MSG-2Y-SP138  0 1.033 -42.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22027 IT2-2Y-SP138  0 0.993 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22029 IT1-2Y-SP138  0 0.993 -45.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22030 JQI-2Y-SP138  0 0.993 -48.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22604 UTF-2Y-SP138  0 1.004 -43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22708 PTM-2Y-SP138  0 0.982 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22710 BIR-2Y-SP138  0 0.984 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22711 BSS-2Y-SP138  0 1.000 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22716 JBM-2Y-SP138  0 0.992 -37.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22717 EBR-2Y-SP138  0 0.983 -36.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22723 MNH-2Y-SP138  0 1.008 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22726 SIF-2Y-SP138  0 0.982 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22733 EBP-2Y-SP138  0 0.994 -43.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22739 PLH-2Y-SP138  0 1.002 -42.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22740 IT3-2Y-SP138  0 0.992 -46.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23076 OLA-2Y-SP138  0 1.017 -42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23077 JUQ-2Y-SP138  0 0.995 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23124 AGA-4Y-SP088  0 1.009 -43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23129 ULT-6Y-SP088  0 1.006 -43.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23417 PET-6Y-SP088  0 1.007 -43.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23477 PTQ-4Y-SP088  0 1.008 -43.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23940 PAA-2Y-SP138  0 0.995 -49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  24184 BE4-2Y-SP138  0 0.985 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  24233 BE3-2Y-SP138  0 0.989 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  24234 BUN-2Y-SP138  0 0.992 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  24235 MRS-2Y-SP138  0 1.002 -42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27603 CTL-2Y-SP138  0 0.982 -43.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27606 TGG-2Y-SP138  0 0.984 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27610 GJ4-2Y-SP138  0 0.981 -43.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41827 HBT231-SP088  0 1.000   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  44898 REGIST-SP034  0 0.995 -49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45464 RBRANC-SP088  0 0.995 -45.3     0.1     0.0     0.0     0.0    12.0     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45465 RBR-1Y-SP088  0 1.000 -44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45466 RBR-2Y-SP088  0 0.995 -45.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  92

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 207 * SP - DIT/DIST (ATB/MOG/CAMP)        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    171 CAMPI1-SP138  0 1.008 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    452 AGUAZU-SP138  0 1.017 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    455 S.JOSE-SP088  0 1.010 -42.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    521 CACONDUHE002  1 0.991 -18.5    70.4     9.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    522 ECUNHAUHE004  1 1.002 -20.9    97.0     9.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    525 JAGUA-UHE002  1 1.007 -40.4    16.3     2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    568 SBARBA-SP138  0 1.002 -33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    571 SUMARE-SP138  0 1.011 -34.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    575 B.JARD-SP138  0 1.002 -38.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    576 B.JARD-SP088  0 0.989 -38.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    577 PIRACI-SP138  0 1.002 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    591 CABREU-SP138  0 1.004 -39.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    595 S.ANGE-SP138  0 0.980 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    681 BRAGAC-SP138  0 0.997 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    99.4     0.0     0.0     0.0 LIG
    682 JAG-2Y-SP138  0 0.993 -37.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    683 CACOND-SP138  0 1.010 -23.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    687 EUCUNH-SP138  0 1.001 -25.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    689 ITA-1Y-SP138  0 1.007 -23.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    694 MAIRI--SP138  0 1.001 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    60.1     0.0     0.0     0.0 LIG
    695 MGUACU-SP138  0 1.000 -34.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    696 MMRI2--SP138  0 1.000 -35.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    698 ATIBA2-SP138  0 1.014 -39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    705 SJBVI2-SP138  0 1.002 -30.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    715 MAIRI2-SP088  0 1.023 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    719 SJB2---SP138  0 1.002 -30.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    720 JAGUAR-SP088  0 1.000 -43.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    721 MAIRIP-SP088  0 1.011 -42.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1957 JAG-1Y-SP138  0 0.988 -37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2102 AMERI-BIO069  0 1.001 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2103 PINHA-BIO138  0 0.991 -37.1     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2122 ES+YCC-SP138  0 0.997 -34.6     1.7     0.0     0.0     0.0    43.0    15.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2127 PRADOS-SP138  0 0.989 -36.7     2.5     0.0     0.0     0.0    25.0     8.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2134 WHM-1Y-SP138  0 1.002 -33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2139 COLONI-SP138  0 1.001 -33.5     1.8     0.0     0.0     0.0    34.0     8.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2145 CILLOS-SP138  0 0.995 -34.9     1.9     0.0     0.0     0.0    17.0     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2164 MAGNET-SP138  0 0.985 -37.0     0.0     0.0     0.0     0.0     5.0     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2170 AIRLIQ-SP138  0 0.994 -34.8     0.0     0.0     0.0     0.0    16.0     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2173 CPICBR-SP138  0 1.000 -35.4     0.0     0.0     0.0     0.0     8.6     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2179 BARREI-SP138  0 0.988 -37.2     0.9     0.0     0.0     0.0     6.6     3.1     0.0     0.0    19.5     0.0     0.0     0.0 LIG
   2180 MEX+HO-SP138  0 0.995 -35.5     0.0     0.0     0.0     0.0     9.7     3.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2181 FAZVEL-SP138  0 0.995 -35.1     1.4     0.0     0.0     0.0    21.0     6.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2182 QAMPAR-SP138  0 0.990 -38.7     0.0     0.0     0.0     0.0    19.0     6.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2183 BANDEI-SP138  0 0.981 -37.3     1.3     0.0     0.0     0.0    22.0    10.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2184 BGE+MD-SP138  0 1.003 -33.9     5.5     0.0     0.0     0.0    45.0     7.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2187 BVI+BC-SP138  0 0.994 -36.6     1.0     0.0     0.0     0.0    32.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2188 CAMPI--SP138  0 1.001 -34.0     1.5     0.0     0.0     0.0    71.0    27.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2189 C.VERD-SP138  0 0.995 -34.8     2.1     0.0     0.0     0.0    34.0    14.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2190 CAPIV-BIO138  0 0.998 -35.5     2.7     0.0     0.0     0.0    40.0    13.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2191 CARIOB-SP138  0 0.997 -34.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    29.8     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  93

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 207 * SP - DIT/DIST (ATB/MOG/CAMP)        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   2192 CARIOB-SP069  0 0.998 -34.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2193 CATERP-SP138  0 0.996 -32.8     0.0     0.0     0.0     0.0     9.3     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2194 CHAPAD-SP138  0 0.995 -36.5     0.9     0.0     0.0     0.0    12.0     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2195 CHARQU-SP138  0 1.000 -30.3     0.6     0.0     0.0     0.0     4.7     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2196 C.JARD-SP138  0 0.993 -36.7     1.2     0.0     0.0     0.0    22.0     5.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2197 GBRIER-SP138  0 0.987 -36.8     0.0     0.0     0.0     0.0     0.8     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2199 CPINTO-SP138  0 0.999 -30.9     0.9     0.0     0.0     0.0    18.0     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2200 CRUZEI-SP138  0 1.011 -32.9     1.1     0.0     0.0     0.0    17.0     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2201 AMIT-P-SP138  0 0.994 -32.5     0.0     0.0     0.0     0.0    92.0    47.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2202 VILLAR-SP138  0 0.995 -35.5     0.0     0.0     0.0     0.0    28.0     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2203 FI+FID-SP138  0 0.997 -34.6     0.0     0.0     0.0     0.0     9.8     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2205 GEVISA-SP138  0 1.001 -36.0     0.0     0.0     0.0     0.0     4.4     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2206 N.VENE-SP138  0 0.991 -35.7     1.7     0.0     0.0     0.0    42.0     8.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2207 YG+YWH-SP138  0 0.994 -34.9     0.0     0.0     0.0     0.0    39.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2208 IPE----SP138  0 0.993 -35.0     2.0     0.0     0.0     0.0    35.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2209 VOTORA-SP138  0 0.997 -32.4     0.0     0.0     0.0     0.0    18.0     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2210 BEKAER-SP138  0 0.996 -35.5     0.0     0.0     0.0     0.0     4.8     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2211 ITATIB-SP069  0 0.989 -35.6     0.4     0.0     0.0     0.0     4.3     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2212 JARDIM-SP138  0 0.998 -34.5     2.5     0.0     0.0     0.0    34.0    14.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2213 LINDOI-SP138  0 0.987 -37.3     0.7     0.0     0.0     0.0     8.0     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2214 CLV----SP138  0 0.997 -34.2     0.0     0.0     0.0     0.0     5.1     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2215 MONTEM-SP138  0 1.006 -35.1     1.6     0.0     0.0     0.0    30.0    10.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2216 M.AZUL-SP138  0 0.983 -37.2     2.0     0.0     0.0     0.0    30.0    13.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2219 N.APA2-SP138  0 1.002 -35.9     0.5     0.0     0.0     0.0    18.0     7.2     0.0     0.0    30.1     0.0     0.0     0.0 LIG
   2220 PA+AME-SP138  0 0.984 -35.6     2.5     0.0     0.0     0.0    49.0    23.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2221 NOTRED-SP138  0 1.010 -33.2     1.6     0.0     0.0     0.0    15.0     3.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2222 PAINEI-SP138  0 1.002 -33.9     1.4     0.0     0.0     0.0    24.0     7.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2223 PA+YPK-SP138  0 0.994 -34.9     2.4     0.0     0.0     0.0    36.0    14.0     0.0     0.0    19.8     0.0     0.0     0.0 LIG
   2224 PIRACB-SP138  0 1.000 -31.7     1.4     0.0     0.0     0.0    15.0     4.7     0.0     0.0    16.2     0.0     0.0     0.0 LIG
   2225 PIRACB-SP069  0 1.007 -32.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2226 PIRELI-SP138  0 0.980 -37.4     0.0     0.0     0.0     0.0    15.0     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2227 PIRMIR-SP138  0 0.997 -34.2     2.9     0.0     0.0     0.0    33.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2228 YP+YTA-SP138  0 0.996 -34.7     0.0     0.0     0.0     0.0    14.0     5.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2229 QUILOM-SP138  0 1.001 -36.0     0.8     0.0     0.0     0.0    26.0     9.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2230 LYCRA--SP138  0 1.002 -33.9     0.0     0.0     0.0     0.0     8.3     3.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2231 RHODIA-SP138  0 0.994 -34.8     0.0     0.0     0.0     0.0    32.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2232 R.PEDR-SP138  0 1.002 -35.1     0.9     0.0     0.0     0.0    17.0     4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2233 SACI---SP138  0 1.001 -33.8     1.9     0.0     0.0     0.0    24.0     8.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2234 SALTIN-SP138  0 1.005 -34.9     4.1     0.0     0.0     0.0     5.4     1.7     0.0     0.0    60.6     0.0     0.0     0.0 LIG
   2235 S.BARB-SP069  0 0.994 -34.4     0.9     0.0     0.0     0.0     9.2     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2238 SNEGRA-SP138  0 0.981 -37.8     1.4     0.0     0.0     0.0    10.0     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2240 SUMAR--SP138  0 0.990 -35.6     2.2     0.0     0.0     0.0    22.0     7.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2241 TANQUI-SP138  0 1.008 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2242 TANQUI-SP069  0 1.009 -34.6     1.7     0.0     0.0     0.0     3.7     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2243 TAQURL-SP138  0 0.999 -34.2     2.8     0.0     0.0     0.0    44.0     8.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2244 WHPAUL-SP138  0 1.002 -33.9     0.0     0.0     0.0     0.0     6.3     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2245 TOYOBO-SP138  0 0.997 -34.6     0.0     0.0     0.0     0.0     1.4     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2246 3PONTA-SP138  0 0.978 -38.2     1.2     0.0     0.0     0.0    13.0     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2247 TREVO--SP138  0 0.999 -34.2     2.8     0.0     0.0     0.0    35.0     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  94

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 207 * SP - DIT/DIST (ATB/MOG/CAMP)        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   2248 TREVO--SP069  0 1.000 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2249 UNILES-SP138  0 1.000 -35.3     2.2     0.0     0.0     0.0    37.0     8.7     0.0     0.0    20.0     0.0     0.0     0.0 LIG
   2250 VA+GES-SP138  0 1.011 -33.1     2.6     0.0     0.0     0.0    38.0    13.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2251 VIRACO-SP138  0 0.998 -34.1     2.3     0.0     0.0     0.0    17.0     9.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2252 NEXANS-SP138  0 0.994 -34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2276 ELOYC-BIO138  0 0.991 -37.1     3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2280 ANDORI-SP138  0 1.000 -34.1     1.7     0.0     0.0     0.0    34.0     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2284 JDMRJO-SP138  0 0.983 -37.2     0.9     0.0     0.0     0.0    22.0     7.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2294 S.CECI-SP138  0 0.999 -35.4     2.6     0.0     0.0     0.0    33.0    10.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2307 HORTOL-SP138  0 0.999 -35.7     2.9     0.0     0.0     0.0    31.0    16.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2314 PINHAL-SP138  0 0.997 -32.2     2.1     0.0     0.0     0.0    17.0     6.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2344 ITAPIR-SP138  0 0.993 -36.2     1.9     0.0     0.0     0.0    14.0     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3045 AGAZUL-SP138  0 1.014 -39.4     0.4     0.0     0.0     0.0    44.0     7.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3046 MANUEL-SP138  0 0.993 -39.3     0.0     0.0     0.0     0.0    24.0     8.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3047 POLIMX-SP138  0 0.992 -39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3058 AVP----SP088  0 1.001 -43.1     0.0     0.0     0.0     0.0    13.0     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3075 SKOL---SP088  0 0.998 -43.3     0.0     0.0     0.0     0.0    13.0     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3081 CEBRA--SP088  0 1.000 -43.2     0.0     0.0     0.0     0.0     5.9     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3082 MFOODS-SP088  0 0.992 -44.2     0.0     0.0     0.0     0.0     9.9     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3107 S.JOAO-SP138  0 1.001 -27.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3131 CACON--SP138  0 1.010 -23.6     1.3     0.0     0.0     0.0    10.0     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3159 STEREZ-SP138  0 0.996 -40.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3401 DCTA----SP88  0 1.008 -42.5     0.0     0.0     0.0     0.0    12.0     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3414 BJARD--SP088  0 0.988 -38.2     6.4     0.0     0.0     0.0   474.0   123.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3418 PROGAM-SP138  0 1.000 -38.9     0.0     0.0     0.0     0.0     9.0     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3455 S.JOS-BIO088  0 1.010 -42.3     9.9     0.0     0.0     0.0   417.0    42.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3801 AGUAI--SP138  0 0.998 -31.8     2.1     0.0     0.0     0.0    18.0     6.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3804 ARTUR1-SP138  0 0.992 -35.4     3.1     0.0     0.0     0.0    26.0     8.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3807 SJBV-E-SP138  0 0.997 -29.8     0.0     0.0     0.0     0.0    20.0     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3812 LIMEI3-SP138  0 0.992 -34.6     6.9     0.0     0.0     0.0    53.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3813 LIMEI4-SP138  0 0.992 -34.4     2.4     0.0     0.0     0.0    44.0    17.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3814 LIMEI5-SP138  0 0.991 -34.5     1.5     0.0     0.0     0.0    22.0     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3815 MGUA-M-SP138  0 1.004 -33.2     0.0     0.0     0.0     0.0    22.0    10.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3816 MGUAC1-SP138  0 1.000 -34.8     4.2     0.0     0.0     0.0    40.0    18.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3818 MMRIM1-SP138  0 0.996 -35.5     3.4     0.0     0.0     0.0    44.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3819 MMRIM2-SP138  0 1.000 -35.2     1.7     0.0     0.0     0.0    11.0     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3823 MGUA-CBIO138  0 0.995 -34.4     0.0     0.0     0.0     0.0    24.0    10.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3834 LIME-A-SP138  0 0.993 -34.9     0.0     0.0     0.0     0.0    16.0     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3835 LIME-R-SP138  0 0.993 -34.9     0.0     0.0     0.0     0.0    43.0    15.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3841 ARUJA--SP138  0 0.995 -39.4     1.2     0.0     0.0     0.0    38.0    14.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3842 ATIBA1-SP138  0 0.999 -40.4     5.0     0.0     0.0     0.0    46.0    20.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3843 ATIBA3-SP138  0 1.001 -40.9     2.0     0.0     0.0     0.0    29.0     9.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3847 BJPERD-SP138  0 1.004 -40.9     3.4     0.0     0.0     0.0    36.0    -0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3848 CABRE--SP138  0 1.004 -39.0     0.7     0.0     0.0     0.0    16.0     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3849 CAIERA-SP138  0 0.994 -41.8     1.1     0.0     0.0     0.0    27.0     7.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3851 FMORAT-SP138  0 0.990 -41.2     0.4     0.0     0.0     0.0    32.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3852 FROCHA-SP138  0 0.984 -41.7     0.7     0.0     0.0     0.0    44.0    15.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3856 S.ISAB-SP088  0 0.986 -44.5     1.5     0.0     0.0     0.0    25.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3858 JARI---SP138  0 0.991 -40.3     2.4     0.0     0.0     0.0    26.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  95

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 207 * SP - DIT/DIST (ATB/MOG/CAMP)        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3859 SISA-K-SP088  0 0.997 -43.4     0.0     0.0     0.0     0.0     3.7     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3860 CAIE-N-SP138  0 0.994 -40.9     0.0     0.0     0.0     0.0     4.2     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3861 MAIRIP-SP138  0 1.001 -41.1     1.3     0.0     0.0     0.0    22.0     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3862 CAIE-M-SP138  0 0.983 -41.7     0.0     0.0     0.0     0.0    27.0     8.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3865 S.INES-SP138  0 0.995 -41.7     0.0     0.0     0.0     0.0    46.0     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3868 IGARA1-SP088  0 0.990 -44.2     0.6     0.0     0.0     0.0     4.3     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3870 CRUZAC-SP138  0 1.006 -39.9     0.0     0.0     0.0     0.0     0.1    -0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3871 CABRE2-SP138  0 1.000 -39.3     0.9     0.0     0.0     0.0    30.0     9.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3873 FROCH2-SP138  0 0.983 -41.9     0.3     0.0     0.0     0.0    17.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3950 LUK----SP138  0 0.996 -36.2     0.0     0.0     0.0     0.0     6.8     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4129 TERMOV-SP138  0 0.985 -41.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4130 ATI-BR-SP138  0 1.006 -40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4131 SIS-BR-SP088  0 0.998 -43.4     0.0     0.0     0.0     0.0     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4143 SJOAO-BIO138  0 1.001 -27.9    29.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4144 CEA-AT-SP138  0 0.995 -40.2     0.2     0.0     0.0     0.0    22.0     7.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4149 I.PAPE-SP138  0 1.000 -34.8     0.0     0.0     0.0     0.0    30.0     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4161 PAPIRU-SP138  0 0.993 -34.9     0.0     0.0     0.0     0.0     5.9     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4162 TRWARM-SP138  0 0.993 -34.4     0.0     0.0     0.0     0.0     7.9     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4164 CPTM---SP138  0 0.983 -41.9     0.0     0.0     0.0     0.0     8.4     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4169 TEKA---SP138  0 0.992 -35.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4174 PAPI-Y-SP138  0 0.993 -34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4183 TEKA-Y-SP138  0 0.992 -35.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4194 SINTOB-SP138  0 1.004 -40.0     0.0     0.0     0.0     0.0     5.7     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4199 TERMOVBIO138  0 0.985 -41.5    20.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4240 DIC----SP138  0 0.996 -34.2     0.6     0.0     0.0     0.0    29.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4241 ORIONC-SP138  0 1.002 -33.9     0.0     0.0     0.0     0.0     3.0     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4242 KLAPAU-SP138  0 0.995 -34.8     0.0     0.0     0.0     0.0     3.7     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4243 ST+YKL-SP138  0 0.998 -31.6     1.4     0.0     0.0     0.0    24.0     7.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4244 ORQUID-SP138  0 0.993 -35.4     1.3     0.0     0.0     0.0    16.0     7.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4245 TI+NOD-SP138  0 0.992 -35.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4246 OB+TCJ-SP138  0 0.995 -35.1     0.0     0.0     0.0     0.0     8.3     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4247 TUPIS--SP138  0 0.997 -34.7     0.0     0.0     0.0     0.0    13.0     4.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4249 YRP+YM-SP138  0 1.005 -23.1     0.0     0.0     0.0     0.0    20.0     9.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4250 EFA+YI-SP138  0 1.004 -35.2     1.2     0.0     0.0     0.0    16.0     8.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4254 LE+DED-SP138  0 0.996 -34.4     0.0     0.0     0.0     0.0    15.0     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4257 KSPIST-SP138  0 0.994 -35.1     0.0     0.0     0.0     0.0     8.6     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4262 EATON--SP138  0 1.003 -33.7     0.0     0.0     0.0     0.0     9.6     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4263 D.PEDR-SP138  0 0.991 -34.6     0.4     0.0     0.0     0.0    13.0     3.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4269 FZGRAN-SP138  0 0.979 -36.1     0.9     0.0     0.0     0.0    57.0    19.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4270 CAXAMB-SP138  0 1.003 -33.6     1.0     0.0     0.0     0.0    24.0     8.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4271 LOU1---SP138  0 1.006 -33.4     0.9     0.0     0.0     0.0    18.0     7.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4272 LOU2---SP138  0 0.986 -35.4     0.0     0.0     0.0     0.0    15.0     6.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4273 VINHED-SP138  0 0.989 -35.2     1.7     0.0     0.0     0.0    27.0     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4274 MARAMB-SP138  0 0.984 -35.5     1.4     0.0     0.0     0.0    52.0    17.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4276 CARIO2-SP138  0 0.997 -34.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4278 MORUNG-SP138  0 1.012 -32.8     0.8     0.0     0.0     0.0    18.0     7.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4287 N.APA1-SP138  0 0.997 -35.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4289 MITAL--SP138  0 0.999 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4290 DOOSAN-SP138  0 0.999 -34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  96

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 207 * SP - DIT/DIST (ATB/MOG/CAMP)        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6583 RAFARDBIO138  0 1.001 -35.2    20.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6588 BRASKE-SP138  0 0.997 -34.2     0.0     0.0     0.0     0.0    14.0     4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6590 TAPCOL-SP138  0 1.014 -32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6595 CPINTOBIO138  0 1.001 -30.5    49.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6601 MOCOC4-SP138  0 0.993 -25.3     2.9     0.0     0.0     0.0    20.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6604 C.GRAN-SP138  0 0.979 -37.4     0.4     0.0     0.0     0.0     8.6     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6606 HYUNDA-SP138  0 0.984 -34.7     0.0     0.0     0.0     0.0    13.0     5.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6607 SANTAN-SP138  0 1.003 -33.9     0.0     0.0     0.0     0.0     5.1     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6608 BRASWE-SP138  0 1.002 -33.9     0.0     0.0     0.0     0.0     3.8     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6610 ITATIB-SP138  0 1.016 -32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7604 MARS_L-SP138  0 0.994 -36.2     0.0     0.0     0.0     0.0     6.1     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7608 TRW_LI-SP138  0 0.993 -34.4     0.0     0.0     0.0     0.0     4.9    -0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7612 CROWN--SP138  0 1.000 -39.3     0.0     0.0     0.0     0.0     7.1     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7617 SIBELC-SP138  0 0.995 -40.2     0.0     0.0     0.0     0.0     1.3     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7618 SAB-IG-SP088  0 0.999 -43.3     0.0     0.0     0.0     0.0     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7626 ARUJA2-SP138  0 1.000 -39.4     0.4     0.0     0.0     0.0    21.0     8.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7644 ZARAPL-SP138  0 1.003 -39.1     0.0     0.0     0.0     0.0     4.0     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7687 SUMA-7-SP138  0 0.991 -34.5     0.0     0.0     0.0     0.0    16.0     5.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7688 AMER-7-SP138  0 0.994 -34.9     1.3     0.0     0.0     0.0    15.0     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7689 MOCO5-BIO013  0 1.002 -18.5    27.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7690 MOCOC5-SP138  0 1.006 -23.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7804 FIGUEI-SP138  0 0.999 -34.2     1.7     0.0     0.0     0.0    12.0     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9122 AMITAL-SP138  0 0.999 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11592 DOO-1Y-SP138  0 0.999 -34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11676 MAP-1Y-SP138  0 0.993 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11679 QAP-1Y-SP138  0 0.981 -39.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11680 AMP-1Y-SP138  0 0.981 -38.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11700 PNL-1Y-SP138  0 0.997 -32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11729 SKO-1Y-SP088  0 0.998 -43.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11731 CBR-1Y-SP088  0 1.000 -43.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11926 AGU-1Y-SP138  0 1.003 -31.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11933 ANO-1Y-SP138  0 0.998 -34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11934 ARJ-1Y-SP138  0 0.997 -39.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11936 AT1-1Y-SP138  0 1.009 -40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11937 BJS-1Y-SP138  0 1.008 -40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11950 CZC-1Y-SP138  0 1.006 -39.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11953 PGM-1Y-SP138  0 1.000 -38.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11954 CUN-1Y-SP138  0 0.993 -34.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11955 MHL-1Y-SP138  0 1.005 -33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11956 LUK-1Y-SP138  0 0.994 -36.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11959 ELF-1Y-SP138  0 0.997 -29.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11960 FMO-1Y-SP138  0 0.985 -41.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11961 FRO-1Y-SP138  0 0.984 -41.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11965 AT3-1Y-SP138  0 1.001 -40.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11970 ATP-1Y-SP138  0 1.008 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11971 CEA-1Y-SP138  0 0.995 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11972 JRN-1Y-SP138  0 0.995 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11976 LM2-1Y-SP138  0 0.996 -34.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11977 LM3-1Y-SP138  0 0.995 -34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  97

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 207 * SP - DIT/DIST (ATB/MOG/CAMP)        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  11978 LM4-1Y-SP138  0 0.992 -34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11980 CAI-1Y-SP138  0 0.983 -41.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11981 MLH-1Y-SP138  0 0.985 -41.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11982 MGU-1Y-SP138  0 1.000 -34.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11985 MMI-1Y-SP138  0 0.999 -35.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11986 MCC-1Y-SP138  0 0.999 -24.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11997 REF-1Y-SP138  0 1.000 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11998 RIP-1Y-SP138  0 0.996 -34.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12002 SJB-1Y-SP138  0 0.997 -29.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12003 SJP-1Y-SP138  0 0.998 -25.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12009 STZ-1Y-SP138  0 0.995 -40.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12010 VGS-1Y-SP138  0 1.000 -27.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12017 KRB-1Y-SP088  0 0.997 -43.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12021 IGT-1Y-SP088  0 0.999 -43.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12022 SIS-1Y-SP088  0 0.998 -43.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12120 MBI-Y1-SP138  0 0.993 -34.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12170 AIR-1Y-SP138  0 0.994 -34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12189 C.V-1Y-SP138  0 0.996 -34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12199 CPI-1Y-SP138  0 0.999 -30.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12207 YG--1Y-SP138  0 0.995 -34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12224 PIR-1Y-SP138  0 0.999 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12231 RHO-1Y-SP138  0 0.994 -34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12244 YIF-Y1-SP138  0 0.996 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12252 TAPCRO-SP138  0 1.013 -32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12880 AND-1Y-SP138  0 1.001 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13042 PMX-1Y-SP138  0 0.991 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13058 AVP-1Y-SP088  0 1.001 -43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13082 MFO-1Y-SP088  0 0.999 -43.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13401 DCTA-1Y-SP88  0 1.009 -42.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  14151 SIP-1Y-SP088  0 0.998 -43.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  14175 TRW-1Y-SP138  0 0.992 -34.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  14177 CPT-1Y-SP138  0 0.983 -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  14220 DIC-Y1-SP138  0 0.998 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  14243 SAT-1Y-SP138  0 0.999 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  14984 CJB-1Y-SP138  0 0.981 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  16600 MC4-1Y-SP138  0 1.000 -24.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17604 MFD-1Y-SP138  0 0.994 -36.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17612 CRW-1Y-SP138  0 1.000 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17617 SIB-1Y-SP138  0 0.991 -40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17618 SAB-1Y-SP088  0 0.999 -43.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17626 AJ2-1Y-SP138  0 1.001 -39.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17644 ZAR-1Y-SP138  0 1.003 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17687 AM7-1Y-SP138  0 0.995 -34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17804 FIG-1Y-SP138  0 0.999 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21679 QAP-2Y-SP138  0 0.990 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21680 AMP-2Y-SP138  0 0.990 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21926 AGU-2Y-SP138  0 1.002 -31.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21933 ANO-2Y-SP138  0 0.993 -35.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21934 ARJ-2Y-SP138  0 0.997 -39.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  98

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 207 * SP - DIT/DIST (ATB/MOG/CAMP)        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  21936 AT1-2Y-SP138  0 1.007 -40.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21953 PGM-2Y-SP138  0 1.000 -38.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21954 CUN-2Y-SP138  0 0.994 -34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21955 MHL-2Y-SP138  0 1.008 -32.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21956 LUK-2Y-SP138  0 0.996 -36.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21959 ELF-2Y-SP138  0 0.997 -29.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21960 FMO-2Y-SP138  0 0.994 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21961 FRO-2Y-SP138  0 0.994 -41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21965 AT3-2Y-SP138  0 1.004 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21970 ATP-2Y-SP138  0 1.006 -40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21971 CEA-2Y-SP138  0 0.995 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21972 JRN-2Y-SP138  0 0.996 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21976 LM2-2Y-SP138  0 0.995 -34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21977 LM3-2Y-SP138  0 0.993 -34.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21978 LM4-2Y-SP138  0 0.994 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21980 CAI-2Y-SP138  0 0.994 -40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21981 MLH-2Y-SP138  0 0.994 -40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21982 MGU-2Y-SP138  0 0.998 -34.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21983 CV2-2Y-SP138  0 1.003 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21985 MMI-2Y-SP138  0 1.000 -35.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21986 MCC-2Y-SP138  0 0.995 -25.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21997 REF-2Y-SP138  0 0.997 -34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21998 RIP-2Y-SP138  0 0.996 -34.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22002 SJB-2Y-SP138  0 0.997 -29.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22003 SJP-2Y-SP138  0 1.003 -24.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22009 STZ-2Y-SP138  0 0.996 -40.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22010 VGS-2Y-SP138  0 0.994 -28.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22017 KRB-2Y-SP088  0 0.990 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22021 IGT-2Y-SP088  0 0.992 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22022 SIS-2Y-SP088  0 0.989 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22120 MBI-Y2-SP138  0 1.002 -33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22170 AIR-2Y-SP138  0 1.003 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22189 C.V-2Y-SP138  0 0.995 -34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22199 CPI-2Y-SP138  0 0.990 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22207 YG--2Y-SP138  0 0.994 -34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22224 PIR-2Y-SP138  0 0.993 -32.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22231 RHO-2Y-SP138  0 1.003 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22244 YIF-Y2-SP138  0 0.997 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22592 DOO-2Y-SP138  0 0.999 -34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22676 MAP-2Y-SP138  0 0.994 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22700 PNL-2Y-SP138  0 0.998 -32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22729 SKO-2Y-SP088  0 1.003 -43.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22731 CBR-2Y-SP088  0 1.000 -43.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22880 AND-2Y-SP138  0 1.000 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22937 BJS-2Y-SP138  0 1.002 -40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22950 CZC-2Y-SP138  0 1.005 -39.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23042 PMX-2Y-SP138  0 0.992 -39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23058 AVP-2Y-SP088  0 1.004 -42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23082 MFO-2Y-SP088  0 0.993 -43.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG.  99

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 207 * SP - DIT/DIST (ATB/MOG/CAMP)        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  23401 DCTA-2Y-SP88  0 1.009 -42.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  24151 SIP-2Y-SP088  0 0.989 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  24175 TRW-2Y-SP138  0 0.993 -34.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  24177 CPT-2Y-SP138  0 0.990 -41.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  24220 DIC-Y2-SP138  0 0.998 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  24243 SAT-2Y-SP138  0 0.993 -32.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  24984 CJB-2Y-SP138  0 1.000   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  26600 MC4-2Y-SP138  0 0.993 -25.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27604 MFD-2Y-SP138  0 0.996 -36.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27612 CRW-2Y-SP138  0 1.003 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27617 SIB-2Y-SP138  0 0.995 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27618 SAB-2Y-SP088  0 0.990 -44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27626 AJ2-2Y-SP138  0 1.002 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27644 ZAR-2Y-SP138  0 1.003 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27687 AM7-2Y-SP138  0 0.994 -34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27804 FIG-2Y-SP138  0 0.999 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41500 CAMPI2-SP138  0 1.008 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41501 CAMPI3-SP138  0 1.008 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41502 CAMPI4-SP138  0 1.008 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41503 CAMPI5-SP138  0 1.008 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44865 MPPAUL-SP138  0 0.995 -35.2    15.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44866 MPP-1Y-SP138  0 0.994 -35.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44867 MPP-2Y-SP138  0 0.995 -35.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44868 TOY-1Y-SP138  0 0.997 -34.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44869 TOY-2Y-SP138  0 0.997 -34.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44870 IPE-1Y-SP138  0 0.993 -35.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44871 IPE-2Y-SP138  0 0.995 -35.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44872 UNI-1Y-SP138  0 0.993 -35.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44873 UNI-2Y-SP138  0 0.995 -35.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44874 KSP-1Y-SP138  0 0.994 -35.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44875 KSP-2Y-SP138  0 0.993 -35.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44876 SUM-1Y-SP138  0 0.995 -35.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44877 SUM-2Y-SP138  0 0.992 -35.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44878 N.V-1Y-SP138  0 0.995 -35.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44879 N.V-2Y-SP138  0 0.993 -35.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44880 ELE-1Y-SP138  0 0.995 -35.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44881 ELE-2Y-SP138  0 0.993 -35.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44882 PIR-1Y-SP138  0 0.996 -35.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44883 PIR-2Y-SP138  0 0.994 -35.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44981 NAZARE-SP138  0 0.980 -33.9     3.1     0.0     0.0     0.0    27.0     8.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44982 NZA-1Y-SP138  0 0.999 -31.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44983 NZA-2Y-SP138  0 0.983 -33.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44984 CJBRAS-SP138  0 0.981 -33.8     0.0     0.0     0.0     0.0    29.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45388 PIRA10-SP138  0 0.983 -33.7     1.3     0.0     0.0     0.0     9.0     2.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45389 DALLAS-SP138  0 0.994 -34.8     0.0     0.0     0.0     0.0     1.0     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45390 CCA-Y1-SP138  0 1.000 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45391 CCA-Y2-SP138  0 0.997 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45392 ODATA--SP138  0 0.982 -37.2     0.0     0.0     0.0     0.0    16.0     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45393 YPE-Y1-SP138  0 1.000 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 100

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 207 * SP - DIT/DIST (ATB/MOG/CAMP)        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  45394 YPE-Y2-SP138  0 1.003 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45395 ASCENT-SP138  0 0.990 -36.7     0.0     0.0     0.0     0.0    18.0     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45396 YTY-Y1-SP138  0 0.993 -34.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45397 YTY-Y2-SP138  0 1.002 -33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45401 MICRO3-SP138  0 0.999 -35.4     0.0     0.0     0.0     0.0    25.0     5.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45402 MS3-Y1-SP138  0 0.999 -35.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45403 MS3-Y2-SP138  0 1.004 -35.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45423 DPE-Y1-SP138  0 0.992 -34.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45424 DPE-Y2-SP138  0 1.002 -33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45651 CAT-1Y-SP138  0 0.998 -33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45652 CAT-2Y-SP138  0 0.996 -32.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45653 OJI-1Y-SP138  0 0.998 -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45654 OJI-2Y-SP138  0 0.997 -32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45655 UNE-1Y-SP138  0 0.998 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45656 UNE-2Y-SP138  0 1.000 -35.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45657 SCE-1Y-SP138  0 0.998 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45658 SCE-2Y-SP138  0 1.000 -35.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45659 PMI-1Y-SP138  0 0.998 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45660 PMI-2Y-SP138  0 1.001 -35.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45661 ROMI---SP138  0 0.997 -33.7     0.0     0.0     0.0     0.0    13.0     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45662 ROM-1Y-SP138  0 0.997 -33.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45663 ROM-2Y-SP138  0 1.001 -34.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45664 BARBAR-SP138  0 0.998 -33.9     2.5     0.0     0.0     0.0    34.0     9.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45665 EBS-Y1-SP138  0 0.991 -34.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45666 EBS-Y2-SP138  0 1.002 -33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46228 STROSA-SP138  0 1.002 -33.5     1.0     0.0     0.0     0.0    19.0     8.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46229 SCONRA-SP138  0 1.004 -33.8     1.4     0.0     0.0     0.0     9.0     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46230 SCN-Y1-SP138  0 1.004 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46231 SCN-Y2-SP138  0 1.004 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46232 CASCAT-SP138  0 0.997 -34.2     0.4     0.0     0.0     0.0    14.0     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46233 ASCPAU-SP138  0 1.002 -33.9     0.0     0.0     0.0     0.0     8.2     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46234 DANACP-SP138  0 0.997 -34.2     0.0     0.0     0.0     0.0    10.0     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46235 AEROBR-SP138  0 0.982 -37.2     0.0     0.0     0.0     0.0     6.4     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46236 IBM----SP138  0 0.991 -36.7     0.0     0.0     0.0     0.0     5.6     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46237 EMS----SP138  0 0.983 -37.2     0.0     0.0     0.0     0.0     8.2     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46238 UNORTE-SP138  0 0.982 -34.8     1.4     0.0     0.0     0.0    21.0    15.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46239 CRISTA-SP138  0 0.989 -36.8     0.0     0.0     0.0     0.0     6.5     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46452 FZG-Y1-SP138  0 1.005 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46453 FZG-Y2-SP138  0 0.981 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46454 CXB-Y1-SP138  0 1.005 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46455 CXB-Y2-SP138  0 0.984 -35.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46456 LOU1-Y-SP138  0 1.006 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46457 LOU2-Y-SP138  0 0.986 -35.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46458 VIN-Y1-SP138  0 1.009 -33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46459 VIN-Y2-SP138  0 0.992 -35.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46460 MRB-Y1-SP138  0 1.008 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46461 MRB-Y2-SP138  0 0.985 -35.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46462 H.HARI-SP138  0 0.985 -35.5     0.0     0.0     0.0     0.0     2.1     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46463 YPY-Y1-SP138  0 1.009 -33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 101

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 207 * SP - DIT/DIST (ATB/MOG/CAMP)        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  46464 YPY-Y2-SP138  0 0.991 -35.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46465 GLBPAK-SP138  0 1.008 -33.2     0.0     0.0     0.0     0.0     6.4     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46466 YGP-Y1-SP138  0 1.008 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46467 YGP-Y2-SP138  0 0.985 -35.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46468 ASCVIN-SP138  0 0.985 -35.5     0.0     0.0     0.0     0.0    11.0     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46469 YVA-Y1-SP138  0 1.008 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46470 YVA-Y2-SP138  0 0.985 -35.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47020 PIR-G3-SP138  0 1.000 -31.7     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 102

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 208 * SP - DIT/DIST (Araras)              

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

     24 M.MORBUHE004  1 0.970  -2.8   149.0    41.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     28 PCOLOMUHE004  1 0.990  -2.1   274.6   -19.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    190 P.COL--MG138  0 1.001  -7.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    322 FRUTA--SP138  0 1.024  -4.4    12.8     0.0     0.0     0.0    44.0    -1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    515 BARIRIUHE001  1 0.994 -21.2    39.8    11.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    516 BBONITUHE003  1 1.010 -26.0    82.6    19.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    523 LIMOEIUHE002  1 1.001 -21.7    28.6     2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    560 ARARAQ-SP138  0 1.013 -22.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    564 RIBPRE-SP138  0 1.023 -17.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    566 MMRIM3-SP138  0 1.013 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    587 ARARA--SP138  0 1.010 -32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    634 BARI-A-SP138  0 0.999 -25.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    635 BBONIT-SP138  0 0.996 -30.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    636 BBONIT-SP069  0 1.008 -31.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    692 LIME-1-SP138  0 0.995 -33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    693 LIMOEI-SP138  0 1.001 -25.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    699 PFERR--SP138  0 0.984 -26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    701 RCLAR1-SP138  0 0.995 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    703 SCARLO-SP138  0 0.983 -29.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1968 JAG--Y-SP138  0 0.979 -36.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1987 FERRAR-SP138  0 0.991 -25.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2038 S.LUIZ-SP138  0 0.996 -25.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2039 BALDIN-SP138  0 0.984 -28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2106 AMER.B-SP138  0 0.998 -21.2     1.6     0.0     0.0     0.0    15.0     7.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2111 BESPER-SP069  0 0.977 -22.3     0.9     0.0     0.0     0.0    14.0     5.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2112 BOCAIN-SP069  0 0.986 -34.6     0.9     0.0     0.0     0.0     4.5     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2114 CANAVI-SP069  0 0.994 -34.3     1.5     0.0     0.0     0.0    11.0     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2115 FISCMT-SP138  0 0.982 -21.4     0.0     0.0     0.0     0.0    21.0     6.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2116 TQTNGA-SP069  0 1.007 -18.1     2.2     0.0     0.0     0.0     5.0     3.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2117 DOBRAD-SP138  0 0.997 -18.8     0.9     0.0     0.0     0.0    11.0     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2118 AB+AJI-SP138  0 0.986 -30.9     0.0     0.0     0.0     0.0     7.6     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2119 FERSAL-SP138  0 1.003 -24.1     2.7     0.0     0.0     0.0     8.4     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2120 U.GPEI-SP138  0 1.005 -20.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2121 VOLKS1-SP138  0 0.980 -29.1     0.0     0.0     0.0     0.0     5.6     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2123 IG.TIE-SP069  0 1.005 -31.2     0.3     0.0     0.0     0.0     2.2     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2124 JABOTI-SP138  0 0.995 -16.5     2.3     0.0     0.0     0.0    17.0     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2125 JAU----SP138  0 0.986 -30.0     2.9     0.0     0.0     0.0    21.0     6.9     0.0     0.0    11.9     0.0     0.0     0.0 LIG
   2126 JAU----SP069  0 1.009 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2128 LA+ESP-SP138  0 0.996 -17.0     3.9     0.0     0.0     0.0    21.0     8.7     0.0     0.0    29.7     0.0     0.0     0.0 LIG
   2129 LARANJ-SP069  0 1.017 -18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2130 PIRANG-SP138  0 1.002 -10.7     4.1     0.0     0.0     0.0    14.0     6.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2131 PIRANG-SP069  0 1.018 -13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2132 PA+LUP-SP138  0 1.007 -22.5     3.9     0.0     0.0     0.0    44.0    18.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2133 PA+TEC-SP138  0 0.975 -29.9     3.5     0.0     0.0     0.0    41.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2135 PROGRE-SP138  0 0.981 -21.8     3.1     0.0     0.0     0.0    54.0    26.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2136 RINCAO-SP138  0 1.000 -20.9     1.4     0.0     0.0     0.0    13.0     6.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2138 S.DELI-SP069  0 0.970 -14.7     3.1     0.0     0.0     0.0    18.0     7.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2140 TVA+AT-SP138  0 0.991 -15.0     4.5     0.0     0.0     0.0    26.0     7.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2142 UIRAPU-SP138  0 1.004 -22.8     5.5     0.0     0.0     0.0    29.0     8.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 103

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 208 * SP - DIT/DIST (Araras)              

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   2156 SYLVAM-SP138  0 0.990 -19.6     0.0     0.0     0.0     0.0    29.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2158 MONTEA-SP069  0 1.001 -13.8     0.8     0.0     0.0     0.0     5.5     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2168 PEDERN-SP069  0 0.997 -34.5     2.4     0.0     0.0     0.0     2.9     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2236 PAT+ME-SP138  0 0.988 -18.4     5.9     0.0     0.0     0.0    67.0    28.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2237 SPEDRO-SP138  0 0.999 -28.7     2.9     0.0     0.0     0.0    16.0     6.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2255 ANH+MA-SP138  0 0.996  -9.4     3.5     0.0     0.0     0.0    27.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2257 BATATA-SP138  0 0.978 -15.1     3.8     0.0     0.0     0.0    27.0    10.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2258 BONFIM-SP069  0 0.970 -17.4     2.8     0.0     0.0     0.0    11.0     5.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2259 ALTINO-SP069  0 1.002 -14.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2260 BRODOS-SP138  0 0.981 -16.2     2.9     0.0     0.0     0.0     8.2     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2261 CATU---SP138  0 0.999  -8.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2263 CRAVIN-SP138  0 1.015 -17.7     1.9     0.0     0.0     0.0    23.0     8.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2264 FRANCA-SP138  0 0.998 -10.5     3.9     0.0     0.0     0.0    26.0     5.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2265 GUARA--SP069  0 1.021 -10.2     0.9     0.0     0.0     0.0     5.7     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2266 HUMAIT-SP138  0 0.996 -14.8     3.1     0.0     0.0     0.0    26.0    10.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2267 IGARAP-SP069  0 0.984 -10.0     2.8     0.0     0.0     0.0     9.5     5.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2268 IGUAPE-SP138  0 0.995 -17.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2269 IPANEM-SP138  0 0.988 -18.3     1.7     0.0     0.0     0.0    24.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2270 IPIRAN-SP138  0 0.987 -18.4     2.1     0.0     0.0     0.0    33.0    14.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2271 IPUA---SP138  0 0.997  -9.5     1.1     0.0     0.0     0.0     6.6     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2273 JARDIN-SP138  0 0.984 -16.8     2.4     0.0     0.0     0.0    20.0     8.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2274 LEAO13-SP138  0 1.001 -17.8     2.9     0.0     0.0     0.0    39.0     8.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2275 JOAQU-BIO069  0 1.018 -11.3     2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2277 MORROC-SP138  0 0.998 -17.8     1.3     0.0     0.0     0.0     8.1     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2278 MORROC-SP069  0 0.987 -17.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2279 NUPORA-SP069  0 0.992 -13.3     0.9     0.0     0.0     0.0     8.5     6.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2282 PIONER-SP138  0 0.997  -9.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2283 PI+SJB-SP069  0 1.028 -10.6     1.7     0.0     0.0     0.0     8.7     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2285 PRADOP-SP138  0 1.001 -16.1     1.9     0.0     0.0     0.0    10.0     4.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2286 RE+GUA-SP138  0 0.978 -11.6    11.8     0.0     0.0     0.0    83.0    29.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2287 R.PRET-SP138  0 0.998 -17.8     1.9     0.0     0.0     0.0    38.0     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2288 PPAULI-SP138  0 0.995 -11.7     2.8     0.0     0.0     0.0    11.0     5.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2289 SERRAN-SP069  0 0.981 -14.9     1.2     0.0     0.0     0.0    14.0    10.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2290 SERTAO-SP138  0 0.993 -15.6     3.9     0.0     0.0     0.0    46.0    16.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2292 S.SIMA-SP138  0 1.005 -21.5     1.3     0.0     0.0     0.0    15.0     9.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2295 ALTAIR-SP069  0 0.979 -16.6     2.5     0.0     0.0     0.0     5.9     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2301 BARRET-SP138  0 0.992 -10.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2302 BARRET-SP069  0 1.029 -12.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2303 CANDI-BIO138  0 1.011 -19.7    30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2306 CA+M+B-SP138  0 0.997 -12.2     4.7     0.0     0.0     0.0    32.0    12.0     0.0     0.0    29.8     0.0     0.0     0.0 LIG
   2308 CAJOBI-SP069  0 1.011 -16.1     1.1     0.0     0.0     0.0     8.9     4.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2309 C.PRET-SP069  0 1.014 -13.1     0.1     0.0     0.0     0.0    12.0     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2310 BARRE2-SP138  0 0.992 -10.1     4.5     0.0     0.0     0.0    20.0     8.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2315 GAVEA--SP138  0 0.992  -9.8     4.1     0.0     0.0     0.0    22.0     8.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2316 COLOMB-SP138  0 0.994  -9.0     2.3     0.0     0.0     0.0     7.6     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2320 J.PAUL-SP138  0 0.965 -14.0     5.9     0.0     0.0     0.0    36.0    13.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2321 J.PAUL-SP069  0 1.033 -15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2322 MINERV-SP138  0 0.991 -10.0     6.4     0.0     0.0     0.0    32.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2325 AMOGIABIO138  0 1.001  -8.7    67.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 104

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 208 * SP - DIT/DIST (Araras)              

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   2333 DIAMAN-SP138  0 0.995 -11.4     5.9     0.0     0.0     0.0    43.0    15.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2338 2CORRE-SP138  0 0.992 -31.2     1.8     0.0     0.0     0.0    16.0     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2339 DESCAL-SP138  0 0.978 -27.9     1.9     0.0     0.0     0.0    27.0     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2340 COLINA-SP138  0 0.994 -11.4     1.8     0.0     0.0     0.0     7.9     2.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2346 SCARL--SP138  0 0.976 -29.2     2.5     0.0     0.0     0.0    43.0    14.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2349 PETROB-SP138  0 0.991 -18.1     0.0     0.0     0.0     0.0     0.3     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2550 TECUMS-SP138  0 0.980 -29.0     0.0     0.0     0.0     0.0    11.0     4.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3100 COLOMBBIO138  0 1.013  -9.1    40.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3101 RUETT-BIO138  0 1.004 -10.4    22.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3102 MANDU-BIO138  0 1.000  -9.0    50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3103 NARDI-BIO138  0 1.007  -9.9    31.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3104 PEDRA-BIO069  0 0.987 -14.8    27.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3105 DELTA-BIO069  0 0.987  -9.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3111 M.AGUD-SP138  0 1.001 -10.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3132 CBRANC-SP138  0 0.998 -25.3     0.3     0.0     0.0     0.0     9.9     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3136 JAGRIU-SP138  0 0.979 -36.8     0.5     0.0     0.0     0.0    15.0     5.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3137 JA-ANT-SP138  0 0.988 -36.7     0.6     0.0     0.0     0.0    34.0     7.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3138 HOLAM1-SP138  0 0.977 -36.9     5.6     0.0     0.0     0.0    22.0     9.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3693 BELAV-BIO138  0 1.005 -10.1    30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3805 CONCHA-SP138  0 1.004 -34.4     1.7     0.0     0.0     0.0    22.0     7.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3806 CORDEI-SP138  0 0.988 -34.1     1.2     0.0     0.0     0.0    41.0    18.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3808 IRACE1-SP138  0 0.987 -34.3     1.5     0.0     0.0     0.0    22.0     7.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3809 LEME---SP138  0 0.987 -30.8     4.4     0.0     0.0     0.0    45.0    18.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3810 LIMEI1-SP138  0 0.995 -33.9     4.3     0.0     0.0     0.0    28.0     6.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3820 PIRAS1-SP138  0 0.983 -28.8     3.5     0.0     0.0     0.0    25.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3821 PIRA2-BIO138  0 0.988 -26.2     0.5     0.0     0.0     0.0     5.4     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3822 PFERRE-SP138  0 0.983 -27.0     1.8     0.0     0.0     0.0    27.0     9.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3826 RCLAR3-SP138  0 0.983 -33.9     3.3     0.0     0.0     0.0    52.0    21.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3828 SCPALM-SP138  0 0.992 -25.9     0.9     0.0     0.0     0.0     7.1     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3830 SAPOS1-SP138  0 0.988 -36.7     0.9     0.0     0.0     0.0    11.0     3.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3831 TAMBAU-SP138  0 0.985 -25.5     1.7     0.0     0.0     0.0    16.0     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3833 ECOE-V-SP138  0 1.003 -34.1     0.0     0.0     0.0     0.0     9.9     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3836 PIRA-P-SP138  0 0.982 -28.0     0.0     0.0     0.0     0.0     1.9     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3837 DELTA--SP138  0 0.990 -33.5     0.0     0.0     0.0     0.0    20.0     7.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3838 CRESC-BIO138  0 0.995 -30.5    17.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3904 FORMIG-SP138  0 0.992 -33.7     0.0     0.0     0.0     0.0    13.0     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3910 COELHO-SP138  0 1.003 -34.1     0.2     0.0     0.0     0.0     2.7     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3981 SGERT--SP138  0 0.992 -33.7     0.4     0.0     0.0     0.0    12.0     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3987 FERRA-BIO138  0 0.991 -25.9    41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4135 SLUIZ-BIO138  0 0.996 -25.3    43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4150 TIGRE--SP138  0 1.002 -32.0     0.0     0.0     0.0     0.0     9.5     4.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4156 BALDINBIO138  0 0.984 -28.9    27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4160 NESTLE-SP138  0 1.003 -32.0     0.0     0.0     0.0     0.0    13.0     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4163 MLT-OW-SP138  0 1.001 -32.0     0.0     0.0     0.0     0.0     5.7     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4171 INTRA2-SP138  0 0.989 -30.7     0.6     0.0     0.0     0.0     5.7     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4172 CEDASA-SP138  0 0.992 -33.4     0.0     0.0     0.0     0.0     7.0     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4176 TIGR-Y-SP138  0 1.002 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4193 EMBRAM-SP138  0 0.992 -33.6     0.0     0.0     0.0     0.0    18.0     6.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4217 JAGUA5-SP138  0 0.991 -36.4     0.1     0.0     0.0     0.0    15.0     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 105

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 208 * SP - DIT/DIST (Araras)              

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   4223 UGCRUZ-SP138  0 1.002 -11.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4224 GUARA1-SP138  0 1.005 -11.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4225 SELIS-BIO138  0 0.998 -13.7    25.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4227 TIE-SA-SP138  0 0.993 -15.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4228 S.ANT-BIO138  0 0.993 -15.7    18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4229 V.ROS-BIO138  0 1.004  -8.3    50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4251 MPA+YF-SP138  0 0.982 -13.0     1.9     0.0     0.0     0.0    22.0     9.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4253 ITC+YH-SP138  0 0.990 -17.4     3.7     0.0     0.0     0.0    30.0    10.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4256 IESA---SP138  0 1.004 -22.8     0.0     0.0     0.0     0.0     1.6     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4258 EMBRA--SP138  0 1.005 -21.4     0.0     0.0     0.0     0.0     3.3     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4259 RIB.NO-SP138  0 0.987 -18.3     2.0     0.0     0.0     0.0    28.0     9.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4264 S.DE-T-SP069  0 1.014 -13.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4265 SAPUCA-SP138  0 0.995  -9.9     1.4     0.0     0.0     0.0    14.0     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4266 RI-SUL-SP138  0 1.004 -17.9     9.1     0.0     0.0     0.0    49.0    16.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4267 PEDERN-SP138  0 0.986 -31.1     0.0     0.0     0.0     0.0    20.0     6.7     0.0     0.0    19.5     0.0     0.0     0.0 LIG
   4279 BATATA-SP069  0 1.039 -15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4294 MAGUDO-SP138  0 0.997 -10.0     2.9     0.0     0.0     0.0     9.0     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4295 MORLAN-SP138  0 0.996 -10.3     0.0     0.0     0.0     0.0     7.3     2.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4296 VIRALC-SP138  0 1.001 -11.1    50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4297 D#VIRA-SP138  0 0.999 -11.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4298 D#PONT-SP138  0 0.997 -13.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4299 D#STAE-SP138  0 0.997 -13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6581 ITAPUI-SP069  0 0.998 -34.5     0.7     0.0     0.0     0.0    12.0     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6587 USBRT-BIO138  0 1.007 -25.5    30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6589 STCRUZBIO138  0 1.001 -21.4    50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6591 COLORABIO138  0 1.009  -6.7    32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6594 COLOM2-SP138  0 0.993  -8.8     0.2     0.0     0.0     0.0    16.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6596 CEVASABIO138  0 0.998 -12.6    28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6597 ANHANGPCH138  0 0.999  -9.1     4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6598 RETIR-PCH138  0 1.000  -8.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6599 PALMEIPCH138  0 0.997  -9.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6603 CBRAN5-SP138  0 0.995 -25.5     0.4     0.0     0.0     0.0    10.0     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6825 DELTA2-SP138  0 0.993 -33.4     0.0     0.0     0.0     0.0     1.3     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7170 CERRA-BIO138  0 1.028  -3.6    24.4     0.0     0.0     0.0     4.0     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7432 PLANUR-MG138  0 1.008  -6.4     0.2     0.0     0.0     0.0     6.7     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7605 LIMEI6-SP138  0 0.991 -34.1     1.8     0.0     0.0     0.0     8.3     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7609 OWS_CO-SP138  0 1.001 -32.0     0.0     0.0     0.0     0.0     7.8     3.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7613 ALMEID-SP138  0 0.993 -33.5     0.0     0.0     0.0     0.0     2.9     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7615 CPKELC-SP138  0 0.995 -33.9     0.0     0.0     0.0     0.0     6.8     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7625 LEME2--SP138  0 0.991 -30.9     0.4     0.0     0.0     0.0     7.1     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7627 VERALL-SP138  0 0.984 -26.9     0.0     0.0     0.0     0.0     5.1     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7647 R.ROCH-SP138  0 0.990 -33.9     0.0     0.0     0.0     0.0     7.3     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7650 VSGERT-SP138  0 0.994 -33.4     0.0     0.0     0.0     0.0     4.9     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7679 T1RSUL-SP138  0 1.007 -17.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7680 T2RSUL-SP138  0 1.004 -17.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7682 GUAR1-BIO013  0 0.986   0.1    48.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7683 VERTEN-SP138  0 1.013  -9.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7684 VERTE-BIO013  0 1.007  -3.5    27.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8105 GUAIR-BIO138  0 1.000  -9.1    30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 106

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 208 * SP - DIT/DIST (Araras)              

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   9052 S.ANGEBIO138  0 1.005  -6.8    27.7     0.0     0.0     0.0     3.5     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9125 DTC-IT-SP138  0 1.005 -34.9     0.0     0.0     0.0     0.0     7.2     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9128 VIDRO1-SP138  0 0.982 -27.6     0.0     0.0     0.0     0.0    15.0     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9129 HONDA--SP138  0 0.989 -30.6     0.0     0.0     0.0     0.0     6.0     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9130 INCOPI-SP138  0 0.992 -33.5     0.0     0.0     0.0     0.0    14.0     4.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9623 UIB---BIO138  0 1.003 -11.2    30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9625 BONFI-BIO138  0 0.995 -17.7    57.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9643 PEDR--BIO138  0 1.027 -16.7    50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9650 BARRA-BIO138  0 0.996 -30.0    50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11469 VDP-1Y-SP138  0 0.982 -27.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11470 HND-1Y-SP138  0 0.989 -30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11558 DLT-1Y-SP138  0 0.990 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11650 JAU-1Y-SP138  0 0.987 -29.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11684 CB5-1Y-SP138  0 0.995 -25.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11685 DCV-1Y-SP138  0 0.978 -27.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11686 DCO-1Y-SP138  0 0.992 -31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11702 SCL-1Y-SP138  0 0.980 -29.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11704 VKW-1Y-SP138  0 0.980 -29.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11707 TSH-1Y-SP138  0 0.980 -29.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11931 AR1-1Y-SP138  0 0.997 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11932 AR2-1Y-SP138  0 1.002 -32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11939 BTS-1Y-SP138  0 0.993 -32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11941 CBC-1Y-SP138  0 0.995 -25.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11947 CCH-1Y-SP138  0 1.008 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11948 COR-1Y-SP138  0 0.989 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11949 PBR-1Y-SP138  0 0.982 -28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11958 PDR-1Y-SP138  0 0.990 -36.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11962 MVG-1Y-SP138  0 1.004 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11963 IRC-1Y-SP138  0 0.992 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11964 FMG-1Y-SP138  0 0.992 -33.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11973 LEM-1Y-SP138  0 0.990 -30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11974 CSM-1Y-SP138  0 0.992 -31.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11984 EBM-1Y-SP138  0 0.992 -33.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11989 PS1-1Y-SP138  0 0.983 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11990 PS2-1Y-SP138  0 0.990 -26.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11992 HLB-1Y-SP138  0 0.989 -36.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11993 JCJ-1Y-SP138  0 0.989 -36.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11996 RC2-1Y-SP138  0 1.002 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11999 SPS-1Y-SP138  0 0.988 -36.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12000 RC3-1Y-SP138  0 0.987 -33.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12001 SCP-1Y-SP138  0 0.992 -25.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12004 SPQ-1Y-SP138  0 0.986 -25.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12263 CRA-1Y-SP138  0 1.017 -18.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13109 IAU-1Y-SP138  0 1.005 -34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13676 FRA5B1-SP138  0 1.003 -10.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13910 ECO-1Y-SP138  0 1.003 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  14172 CED-1Y-SP138  0 0.993 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  14173 NTL-1Y-SP138  0 0.999 -32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  14185 IPI-1Y-SP138  0 0.989 -30.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 107

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 208 * SP - DIT/DIST (Araras)              

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  14186 CDS-1Y-SP138  0 0.993 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  14217 JAG51Y-SP138  0 0.991 -36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  16825 DL2-1Y-SP138  0 0.993 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17605 LM6-1Y-SP138  0 0.991 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17613 ALM-1Y-SP138  0 0.993 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17615 CPK-1Y-SP138  0 0.995 -33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17625 LEM2Y1-SP138  0 0.991 -30.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17627 VLL-1Y-SP138  0 0.984 -26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17647 RRO-1Y-SP138  0 0.990 -33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17650 VSG-1Y-SP138  0 0.994 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21931 AR1-2Y-SP138  0 1.001 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21932 AR2-2Y-SP138  0 1.005 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21939 BTS-2Y-SP138  0 0.988 -30.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21941 CBC-2Y-SP138  0 0.998 -25.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21947 CCH-2Y-SP138  0 1.006 -34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21948 COR-2Y-SP138  0 0.993 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21949 PBR-2Y-SP138  0 0.984 -28.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21958 PDR-2Y-SP138  0 0.979 -36.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21962 MVG-2Y-SP138  0 1.003 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21963 IRC-2Y-SP138  0 0.994 -33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21964 FMG-2Y-SP138  0 0.992 -33.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21973 LEM-2Y-SP138  0 0.987 -30.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21974 CSM-2Y-SP138  0 0.992 -30.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21984 EBM-2Y-SP138  0 0.992 -33.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21989 PS1-2Y-SP138  0 0.985 -28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21990 PS2-2Y-SP138  0 0.989 -26.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21992 HLB-2Y-SP138  0 0.977 -36.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21993 JCJ-2Y-SP138  0 0.979 -36.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21996 RC2-2Y-SP138  0 0.998 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21999 SPS-2Y-SP138  0 0.977 -36.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22000 RC3-2Y-SP138  0 0.992 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22001 SCP-2Y-SP138  0 0.997 -25.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22004 SPQ-2Y-SP138  0 0.987 -25.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22263 CRA-2Y-SP138  0 1.016 -17.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22469 VDP-2Y-SP138  0 0.984 -27.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22470 HND-2Y-SP138  0 0.990 -30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22558 DLT-2Y-SP138  0 0.992 -33.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22650 JAU-2Y-SP138  0 1.001 -28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22684 CB5-2Y-SP138  0 0.998 -25.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22685 DCV-2Y-SP138  0 0.981 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22686 DCO-2Y-SP138  0 0.993 -30.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22702 SCL-2Y-SP138  0 0.976 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22704 VKW-2Y-SP138  0 0.979 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22707 TSH-2Y-SP138  0 0.977 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23109 IAU-2Y-SP138  0 1.003 -34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23676 FRA5B2-SP138  0 1.003 -10.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23910 ECO-1Y-SP138  0 1.003 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  24172 CED-2Y-SP138  0 0.992 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  24173 NTL-2Y-SP138  0 1.004 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 108

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 208 * SP - DIT/DIST (Araras)              

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  24185 IPI-2Y-SP138  0 0.990 -30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  24186 CDS-2Y-SP138  0 0.993 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  24217 JAG52Y-SP138  0 0.982 -36.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  26825 DL2-2Y-SP138  0 0.993 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27605 LM6-2Y-SP138  0 0.994 -33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27613 ALM-2Y-SP138  0 0.992 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27615 CPK-2Y-SP138  0 0.995 -33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27625 LEM2Y2-SP138  0 0.991 -30.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27627 VLL-2Y-SP138  0 0.984 -26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27647 RRO-2Y-SP138  0 0.993 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27650 VSG-2Y-SP138  0 0.994 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45014 SANTF-BIO138  0 1.006 -20.4     8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45075 PREDIL-SP013  0 0.997 -18.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45274 BGRAL-BIO013 -1 0.997 -30.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45275 B.GRAN-SP138  0 0.997 -30.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45417 GLP-1Y-SP138  0 1.005 -20.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45418 GLP-2Y-SP138  0 1.005 -20.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45419 GPEIXO-SP138  0 1.004 -20.7     1.2     0.0     0.0     0.0    10.0     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45927 ANTONI-SP138  0 0.983 -30.2     3.6     0.0     0.0     0.0    32.0    10.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45928 M.VERM-SP138  0 0.985 -30.0     0.8     0.0     0.0     0.0     5.6     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45929 M.V-1Y-SP138  0 0.985 -30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45930 M.V-2Y-SP138  0 0.986 -30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46020 CPKELM-SP138  0 0.998 -19.6     0.0     0.0     0.0     0.0     8.0     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46021 CPK-1Y-SP138  0 0.999 -19.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46022 CPK-2Y-SP138  0 0.982 -21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46212 GUARIB-SP138  0 1.008 -14.8     1.6     0.0     0.0     0.0    13.0     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46213 RLESTE-SP138  0 0.996 -17.5     2.1     0.0     0.0     0.0    26.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46214 BE3SUL-SP138  0 0.997 -11.9     2.4     0.0     0.0     0.0     7.9     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46215 BBS-Y1-SP138  0 0.997 -11.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46216 BBS-Y2-SP138  0 0.998 -11.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46217 CARGIL-SP138  0 0.996 -12.0     0.0     0.0     0.0     0.0     3.6     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46218 FRIGMV-SP138  0 0.991 -10.0     0.0     0.0     0.0     0.0     7.7     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46219 GUAPI1-SP138  0 0.995 -14.9     3.1     0.0     0.0     0.0    24.0     6.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46220 GPU-Y1-SP138  0 0.989 -15.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46221 GPU-Y2-SP138  0 0.996 -14.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46225 AMYRIS-SP138  0 0.996 -30.0     0.0     0.0     0.0     0.0     7.0     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46226 YMY-Y1-SP138  0 0.996 -30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46227 YMY-Y2-SP138  0 0.996 -30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46240 TUCUNA-SP138  0 1.002  -7.8     0.6     0.0     0.0     0.0     9.8     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46884 FRU-G3-SP138  0 1.024  -4.4    64.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47023 PRA-G3-SP138  0 1.001 -16.1     5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47056 IRA-G3-SP138  0 0.987 -34.3     1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 109

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 209 * SP - DIT/DIST (Jupiá)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    409 GUAIMBUFV034  1 1.002 -11.9    63.0    -5.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    479 BAGUAC-SP138  0 1.004 -12.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    497 CERRAD-SP138  0 0.995 -15.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    498 DAMATA-SP138  0 1.000  -7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    503 JUPI--UHE002  1 0.978   1.9   143.9    14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    517 IBITINUHE002  1 0.998 -16.0    73.5    25.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    518 N.AVANUHE002  1 0.972  -5.2   195.9    30.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    519 PROMISUHE002  1 0.970  -8.5   150.0    20.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    524 BARIR2UHE000 -1 1.024 -25.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    537 AVERME-SP138  0 0.988  -1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    541 JUPIA--SP138  0 0.997  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    543 3IRMAO-SP138  0 0.994  -3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    562 BAURU--SP138  0 1.018 -24.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   103.6     0.0     0.0     0.0 LIG
    578 JPTR1Y-SP138  0 0.997  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    579 JPTR2Y-SP138  0 0.997  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    596 MIRAS2-SP138  0 1.009 -16.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    602 GUARAN-SP138  0 1.002 -11.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    605 MO-GUA-SP138  0 1.003  -4.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    633 BARIRI-SP138  0 0.999 -25.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    638 CATAN2-SP138  0 0.983 -18.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    645 IBITIN-SP138  0 0.994 -21.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    647 ISOLTE-SP138  0 1.001  -3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    648 PIONE2-SP138  0 1.001  -3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    649 JALES--SP138  0 0.991  -4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    652 NAVANH-SP138  0 1.009 -11.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    654 PENAPO-SP138  0 1.009 -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    655 PENAPO-SP069  0 1.008 -13.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    661 PROMIS-SP138  0 1.011 -13.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    665 SJRPRE-SP138  0 1.001 -16.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    50.1     0.0     0.0     0.0 LIG
    671 UBARAN-SP138  0 1.002 -14.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    672 UBARAN-SP069  0 1.015 -14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    673 VALPAI-SP138  0 0.999  -8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    674 VOTUP2-SP138  0 1.004  -7.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    25.2     0.0     0.0     0.0 LIG
   1853 SELVIR-MS138  0 1.002  -3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1854 ATABOA-MS138  0 1.008  -5.4     2.9     0.0     0.0     0.0    16.0     3.9     0.0     0.0    15.2     0.0     0.0     0.0 LIG
   1855 PARANA-MS138  0 1.002  -6.0     6.1     0.0     0.0     0.0    15.0     3.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1902 CARDOS-SP069  0 1.002  -4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1903 3LA-1Y-MS138  0 0.995  -2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1904 CARDOS-SP138  0 1.000  -4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1905 ANC-1Y-SP138  0 0.997  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1907 CAS-1Y-SP138  0 0.998  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1912 ELDOR--MS138  0 1.003  -2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1914 SEL-1Y-MS138  0 1.002  -3.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1916 CAR-1Y-SP069  0 0.992  -4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1923 BOR-1Y-SP138  0 0.985 -21.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1924 ACA-1Y-SP069  0 0.987  -4.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1927 VOTUP--SP069  0 0.987  -4.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1928 JALES--SP069  0 1.016  -5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1938 SEL-2Y-MS138  0 1.002  -3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 110

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 209 * SP - DIT/DIST (Jupiá)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   1940 3LA-2Y-MS138  0 1.005  -2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1944 CAS-2Y-SP138  0 0.998  -2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1945 ANC-2Y-SP138  0 0.997  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2108 TARUMA-SP138  0 0.982 -20.9     2.1     0.0     0.0     0.0    21.0     7.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2141 TRI-1Y-SP138  0 0.994 -13.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2143 TROPIC-SP138  0 1.011 -15.8     2.0     0.0     0.0     0.0    16.0     5.0     0.0     0.0    20.4     0.0     0.0     0.0 LIG
   2146 AGUDOS-SP138  0 0.993 -26.6     1.4     0.0     0.0     0.0    11.0     4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2147 BAUR---SP138  0 1.016 -24.7     4.6     0.0     0.0     0.0    54.0    20.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2148 BAURU--SP069  0 1.021 -24.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2149 ESTORI-SP138  0 1.007 -25.6     5.1     0.0     0.0     0.0    38.0     6.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2151 CA+REG-SP069  0 0.991 -20.2     3.5     0.0     0.0     0.0     7.1     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2153 DUARTI-SP138  0 0.989 -25.2     1.4     0.0     0.0     0.0    14.0     7.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2157 GUARAN-SP069  0 0.984 -21.0     1.5     0.0     0.0     0.0     3.0     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2159 HIPODR-SP138  0 1.003 -25.7     3.6     0.0     0.0     0.0    57.0    20.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2160 ITAMBE-SP138  0 0.976 -22.2     5.4     0.0     0.0     0.0    38.0    13.0     0.0     0.0    14.3     0.0     0.0     0.0 LIG
   2162 LINS---SP138  0 1.008 -16.0     3.1     0.0     0.0     0.0    17.0     7.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2163 LINS---SP069  0 1.027 -18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2167 P.ALVE-SP069  0 0.984 -22.9     1.6     0.0     0.0     0.0     3.3     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2169 PIRAJU-SP069  0 0.976 -22.3     1.1     0.0     0.0     0.0     8.5     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2171 PROMI--SP138  0 1.005 -15.3     1.5     0.0     0.0     0.0    18.0     7.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2174 TR.BRA-SP138  0 1.009 -25.5     4.4     0.0     0.0     0.0    23.0    11.0     0.0     0.0    33.0     0.0     0.0     0.0 LIG
   2177 VITORI-SP138  0 0.975 -24.1     3.1     0.0     0.0     0.0    22.0     9.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2281 TRIANO-SP138  0 0.994 -13.3     7.7     0.0     0.0     0.0    34.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2291 ORIEN1-SP138  0 1.001  -7.8     0.0     0.0     0.0     0.0     7.2     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2296 ARACAT-SP138  0 0.993 -13.3     5.5     0.0     0.0     0.0    19.0     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2297 ARACAT-SP069  0 1.015 -15.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2298 GAIVOT-SP138  0 1.010 -27.0     1.3     0.0     0.0     0.0    15.0     6.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2299 BAGUAC-SP069  0 0.990 -16.0     2.6     0.0     0.0     0.0    15.0     4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2300 BARBOS-SP069  0 1.007 -13.2     1.8     0.0     0.0     0.0     1.9     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2304 COROAD-SP069  0 0.987 -16.1     1.2     0.0     0.0     0.0     2.3     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2305 BR+GLI-SP069  0 0.999 -13.4     2.3     0.0     0.0     0.0     5.9     3.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2311 GUARNI-SP138  0 0.986 -11.6     6.2     0.0     0.0     0.0    36.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2312 CONGON-SP138  0 0.999 -16.9     3.2     0.0     0.0     0.0    40.0     8.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2318 ICEM---SP069  0 0.953 -17.2     2.1     0.0     0.0     0.0     9.2     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2319 J.BONI-SP069  0 0.984 -15.8     2.6     0.0     0.0     0.0    24.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2323 MIRASS-SP069  0 1.025 -20.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2324 MAPRAZ-SP069  0 0.989 -22.6     3.6     0.0     0.0     0.0    15.0     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2326 NGR+PA-SP069  0 0.963 -20.5     4.8     0.0     0.0     0.0    16.0     9.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2327 PIACAT-SP069  0 0.984 -14.1     1.5     0.0     0.0     0.0     4.1     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2328 MIRAS1-SP138  0 0.988 -18.0     2.5     0.0     0.0     0.0    34.0    14.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2330 PRIMAV-SP138  0 0.997 -17.1     6.0     0.0     0.0     0.0    61.0    13.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2331 SJRPR--SP138  0 0.998 -16.4     4.6     0.0     0.0     0.0    20.0     4.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2332 AMERIC-SP138  0 0.995 -17.0     3.4     0.0     0.0     0.0    34.0     7.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2334 TANABI-SP069  0 0.966 -23.5     5.0     0.0     0.0     0.0    16.0     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2341 IBI+IT-SP138  0 0.985 -22.9     8.6     0.0     0.0     0.0    47.0    13.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2342 IPORA--SP138  0 0.995 -11.9     5.2     0.0     0.0     0.0    40.0     8.6     0.0     0.0    21.4     0.0     0.0     0.0 LIG
   2345 PENAP--SP138  0 1.003 -13.3     6.9     0.0     0.0     0.0    26.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2347 VALPA--SP138  0 0.999  -8.0     1.3     0.0     0.0     0.0     6.1     3.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2348 VILAVE-SP138  0 0.985 -17.6     4.7     0.0     0.0     0.0    29.0    15.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 111

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 209 * SP - DIT/DIST (Jupiá)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3106 GETULI-SP138  0 1.008 -16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3151 BPERS-BIO013  0 1.009  -5.8     4.4     0.1     0.0     0.0     0.4    -0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3155 BORBOR-SP138  0 0.985 -21.0     1.3     0.7     0.0     0.0    21.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3162 S.ISA-BIO138  0 0.987 -20.8     5.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3163 JESTIV-SP138  0 0.987 -20.7     3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3164 URUPE2-SP138  0 0.989 -17.2     2.3     0.7     0.0     0.0    17.0     5.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3167 ITAJO2-SP138  0 0.982 -19.5     0.4     0.2     0.0     0.0     9.7     4.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3396 GUAIMB-SP034  0 1.004 -13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3397 GUAIMB-SP138  0 1.009 -16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3427 BBASSI-SP138  0 1.001 -16.0     1.3     0.0     0.0     0.0     7.7     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3524 TLGA-VUTE000 -1 0.996  -2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3525 TLGB-VUTE000 -1 0.996  -2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3676 UNIVER-SP138  0 0.978 -21.8     2.5     0.0     0.0     0.0    16.0     5.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3677 ARAC-5-SP138  0 0.998 -12.9     2.3     0.0     0.0     0.0     6.9     3.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3678 SJRP-7-SP138  0 1.004 -16.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3681 JACI---SP069  0 1.015 -20.3     0.5     0.0     0.0     0.0     9.3     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3839 PIONE-BIO138  0 1.002  -3.4     0.0     0.0     0.0     0.0     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3840 ANC----SP138  0 0.997  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3878 SFESUL-SP138  0 0.982  -4.4     8.8     0.0     0.0     0.0    18.0     7.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3880 INDIAP-SP069  0 0.989  -6.4     1.3     0.0     0.0     0.0     2.7     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3881 A.VERM-SP138  0 0.988  -1.5     1.3     0.0     0.0     0.0     1.5     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3882 ANDRAD-SP138  0 0.992  -5.3    10.0     0.0     0.0     0.0    23.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3883 N.AVAN-SP138  0 1.009 -11.9     2.6     0.0     0.0     0.0     5.2     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3885 CAR-EKBIO138  0 1.000  -4.3     1.3     0.0     0.0     0.0     3.5     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3886 CASTI--SP138  0 0.998  -2.4     1.4     0.0     0.0     0.0     2.9     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3888 FERNA1-SP138  0 0.989  -5.7     8.8     0.0     0.0     0.0    25.0     8.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3890 I.SOLT-SP138  0 1.001  -3.4     3.7     0.0     0.0     0.0    11.0     4.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3891 JAL-EK-SP138  0 0.991  -4.0     9.0     0.0     0.0     0.0    27.0     9.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3892 JUPI---SP138  0 0.997  -2.4     1.2     0.0     0.0     0.0     4.9     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3893 MIRA-P-SP138  0 0.994  -7.2     3.3     0.0     0.0     0.0    11.0     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3894 P.DOES-SP138  0 0.995  -3.9     2.3     0.0     0.0     0.0     8.3     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3895 PBARRE-SP138  0 1.003  -3.1     2.8     0.0     0.0     0.0    10.0     4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3900 3IRMA--SP138  0 0.994  -3.8     0.5     0.0     0.0     0.0     3.4     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3901 3.LAGO-MS138  0 0.994  -2.8     8.0     0.0     0.0     0.0    39.0    13.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3902 MACAUB-SP069  0 0.996  -7.6     4.4     0.0     0.0     0.0     5.6     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3903 VOT-EK-SP138  0 0.999  -7.6     6.8     0.0     0.0     0.0    27.0     8.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3907 VOTUP2-SP069  0 1.020  -7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3908 RIOLAN-SP069  0 0.991  -4.5     1.3     0.0     0.0     0.0     2.0     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3909 PFARI-BIO069  0 0.984  -4.7     1.5     0.0     0.0     0.0     3.3     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3911 ACAMP--SP069  0 0.981  -4.7     1.2     0.0     0.0     0.0     3.8     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3912 INTER-BIO138  0 1.006  -2.9    27.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3915 AURIFL-SP069  0 1.009  -5.8     2.0     0.0     0.0     0.0     3.6     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3979 NHANDE-SP069  0 1.000  -7.6     3.5     0.0     0.0     0.0     5.3     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3983 VCP----MS138  0 1.005  -1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3984 PION2-BIO138  0 1.002  -3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3990 GSALGA-SP069  0 1.005  -6.0     1.4     0.0     0.0     0.0     3.1     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4133 V.GENT-SP138  0 0.998  -6.6     1.5     0.0     0.0     0.0     8.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4134 COLOM-BIO138  0 0.995  -3.5    13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4140 GUARI-BIO069 -1 0.998  -4.2     6.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 112

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 209 * SP - DIT/DIST (Jupiá)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   4141 MOEMA-BIO138  0 1.006  -4.3     3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4145 TRL-BR-MS138  0 1.005  -1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4147 VCP-MSBIO138  0 1.005  -1.8   104.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4155 NOBLE-BIO138  0 1.008  -6.5    13.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4157 MERID-BIO138  0 1.014  -5.8    10.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4158 VOTUP-BIO138  0 1.014  -5.8    12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4159 NOROE-BIO138  0 1.008  -6.5     9.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4166 FACCHI-SP138  0 1.002  -7.9     0.0     0.0     0.0     0.0     8.2     2.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4168 GASA--BIO138  0 0.997  -3.5    21.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4192 ELDOR-BIO013  0 1.014  -1.4    23.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4222 EQUIP-BIO138  0 1.009 -15.9    30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4230 SJRPR2-SP138  0 1.001 -16.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    25.0     0.0     0.0     0.0 LIG
   4231 AEROPO-SP138  0 1.006 -17.0     2.9     0.0     0.0     0.0    22.0     7.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4236 N.AVAN-SP013  0 0.940 -12.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4237 NAVANH-SP013  0 0.940 -12.2     0.3     0.0     0.0     0.0     1.0     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4239 BIOPAV-SP138  0 1.009 -12.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4260 AUSTA--SP138  0 0.999 -16.5     7.5     0.0     0.0     0.0    57.0     5.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4261 YL+DUR-SP138  0 0.987 -27.0     0.0     0.0     0.0     0.0    21.0     6.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4275 BIOPV-BIO138  0 1.009 -12.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4284 UNIVAL-SP138  0 1.006  -7.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4285 UNIVA-BIO013  0 1.006  -7.2    29.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4291 GU+TANBIO138  0 1.002 -11.3     4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4292 MIRAS1-SP069  0 1.031 -21.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4293 ARACA2-SP069  0 1.015 -13.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4300 TLGA-GUTE000 -1 0.996  -2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4301 TLGB-GUTE000 -1 0.996  -2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4302 TLAG-A-MS138  0 0.996  -2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4303 TLAG-B-MS138  0 0.996  -2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4304 M.ROND-MS138  0 0.996  -3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6580 BARIR--SP138  0 0.996 -25.5     2.7     0.0     0.0     0.0    20.0     6.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6584 BIRIG3-SP138  0 0.994 -12.2     3.2     0.0     0.0     0.0    15.0     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6585 SJRNOR-SP138  0 0.997 -16.9     4.0     0.0     0.0     0.0    46.0    13.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6592 CERRADBIO138  0 0.995 -15.7    26.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6593 DAMATABIO138  0 1.004  -6.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7616 JBS-AN-SP138  0 0.994  -5.4     0.0     0.0     0.0     0.0    11.0     5.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7620 VOTUP3-SP138  0 1.000  -6.9     4.8     0.0     0.0     0.0    14.0     4.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7621 VPARAN-SP138  0 1.008  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7622 VPARANBIO138 -1 1.008  -2.4    28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7628 BHORA--SP138  0 0.991  -1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7629 BHORA-UFV034  1 0.994   1.0    29.0     1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7630 AVERM-UFV034  1 0.994   1.2    31.9     1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7632 3.LAG2-SP138  0 0.997  -2.4     3.1     0.0     0.0     0.0    20.0     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7634 AGVFV--SP138  0 0.991  -1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7635 AGVFV--SP034  0 0.994   1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7636 BHORA--SP034  0 0.994   1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7639 F.RICO-SP138  0 0.999  -6.7     0.0     0.0     0.0     0.0     4.8     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7640 CASTI2-SP138  0 0.998  -2.5     0.1     0.0     0.0     0.0     2.0     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7641 E.OEST-SP138  0 0.989  -5.0     0.9     0.0     0.0     0.0     8.3     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7646 OPINT-UTE013 -1 0.995  -2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 113

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 209 * SP - DIT/DIST (Jupiá)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7686 GUARAR-SP138  0 0.993 -10.1     4.8     0.0     0.0     0.0    15.0     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7737 PBARRE-SP138  0 0.996  -2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7738 PEDFV--SP138  0 1.001  -4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7770 BPERES-SP138  0 1.007  -7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7771 BPERS--SP138  0 1.007  -7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7800 JBONI2-SP138  0 1.002 -14.8     2.0     0.0     0.0     0.0     8.8     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7806 CASFV--SP138  0 0.999  -2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7836 ITB-1Y-SP138  0 0.979 -22.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7876 PEDFV--SP034  0 0.998  -1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     5.0     0.0     0.0     0.0 LIG
   7877 PEDRA-UFV034  1 0.992   0.5    37.7    -7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7878 CASFV1-SP034  0 1.002   0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    10.3     0.0     0.0     0.0 LIG
   7879 CAST1-UFV034  1 1.002   2.5    44.0    -7.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7880 PBARRE-SP034  0 1.002   0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    15.1     0.0     0.0     0.0 LIG
   7881 PBARR-UFV034  1 0.997   2.0    85.4   -18.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9127 EMPLAL-MS138  0 0.996  -2.9     0.0     0.0     0.0     0.0     6.2     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9132 GUA-1Y-SP069  0 0.998  -4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9133 MUDBIT-SP069  0 0.996  -4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9134 MU-BIT-SP069  0 0.991  -4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11637 ITL-1Y-SP138  0 1.005  -2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11644 IBT-1Y-SP138  0 0.995 -22.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11646 IPR-1Y-SP138  0 0.995 -11.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11653 GNI-1Y-SP138  0 0.995 -12.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11654 PNT-1Y-SP138  0 1.009 -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11656 PNP-1Y-SP138  0 1.010 -12.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11671 UBR-1Y-SP138  0 1.005 -14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11675 VVT-1Y-SP138  0 0.987 -17.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11678 ORI-1Y-SP138  0 1.001  -7.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11901 CRD-1Y-SP138  0 1.004  -5.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11906 FND-1Y-SP138  0 0.989  -5.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11908 MIR-1Y-SP138  0 0.998  -6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11909 PBT-1Y-SP138  0 1.003  -3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11910 PDO-1Y-SP138  0 0.995  -3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11917 VOT-1Y-SP138  0 1.004  -7.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11943 AND-1Y-SP138  0 0.992  -5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11979 VGT-1Y-SP138  0 0.998  -6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12108 TAR-1Y-SP138  0 0.983 -20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12143 TRP-1Y-SP138  0 1.010 -15.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12171 PRO-1Y-SP138  0 1.010 -15.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12312 CON-1Y-SP138  0 0.999 -17.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12330 PMV-1Y-SP138  0 1.001 -16.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12332 AME-1Y-SP138  0 0.996 -16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13073 SLZ-2Y-SP138  0 0.985 -36.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13164 UR2-1Y-SP138  0 0.989 -17.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13167 ITJ-1Y-SP138  0 0.982 -19.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13427 BBA-1Y-SP138  0 1.002 -16.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13677 AR5-1Y-SP138  0 0.997 -13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13678 SJ7-1Y-SP138  0 1.001 -16.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13901 VCP-1Y-MS138  0 0.994  -2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  14145 UFN-1Y-MS138  0 1.005  -1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 114

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 209 * SP - DIT/DIST (Jupiá)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  14179 FCH-1Y-SP138  0 1.003  -7.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  14231 AER-1Y-SP138  0 0.994 -17.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  16580 BRI-1Y-SP138  0 0.996 -25.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  16584 BRG-1Y-SP138  0 0.995 -12.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  16585 SJN-1Y-SP138  0 0.998 -16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  16586 IAC-1Y-SP138  0 0.994 -21.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17616 JBS-1Y-SP138  0 0.993  -5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17620 VO3-1Y-SP138  0 1.001  -6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17632 3L2-1Y-SP138  0 0.997  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17639 FRC-1Y-SP138  0 0.999  -6.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17640 CST-1Y-SP138  0 0.998  -2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17641 EOE-1Y-SP138  0 0.989  -5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17686 GRP21Y-SP138  0 0.993 -10.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17800 JB2-1Y-SP138  0 1.003 -14.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  19127 EML-1Y-MS138  0 0.996  -2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21671 UBR-2Y-SP138  0 1.002 -14.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21901 CRD-2Y-SP138  0 1.001  -4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21906 FND-2Y-SP138  0 0.996  -5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21908 MIR-2Y-SP138  0 0.995  -7.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21909 PBT-2Y-SP138  0 1.003  -3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21910 PDO-2Y-SP138  0 0.999  -3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21917 VOT-2Y-SP138  0 1.003  -7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21943 AND-2Y-SP138  0 0.994  -5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21979 VGT-2Y-SP138  0 0.999  -6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22108 TAR-2Y-SP138  0 0.984 -21.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22143 TRP-2Y-SP138  0 1.007 -15.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22171 PRO-2Y-SP138  0 1.006 -15.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22281 TRI-2Y-SP138  0 0.996 -13.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22312 CON-2Y-SP138  0 1.001 -16.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22330 PMV-2Y-SP138  0 1.003 -16.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22332 AME-2Y-SP138  0 1.000 -16.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22637 ITL-2Y-SP138  0 1.002  -3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22644 IBT-2Y-SP138  0 0.993 -22.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22646 IPR-2Y-SP138  0 0.991 -10.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22653 GNI-2Y-SP138  0 0.989 -11.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22654 PNT-2Y-SP138  0 1.005 -13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22656 PNP-2Y-SP138  0 1.004 -13.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22675 VVT-2Y-SP138  0 0.994 -17.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22678 ORI-2Y-SP138  0 1.007  -7.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23073 SLZ-1Y-SP138  0 0.983 -36.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23164 UR2-2Y-SP138  0 0.992 -16.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23167 ITJ-2Y-SP138  0 0.987 -19.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23427 BBA-2Y-SP138  0 1.001 -16.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23677 AR5-2Y-SP138  0 0.998 -12.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23678 SJ7-2Y-SP138  0 1.004 -16.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23901 VCP-2Y-MS138  0 1.005  -2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  24145 UFN-2Y-MS138  0 1.005  -1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  24179 FCH-2Y-SP138  0 1.002  -8.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  24231 AER-2Y-SP138  0 1.006 -17.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 115

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 209 * SP - DIT/DIST (Jupiá)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  26580 BRI-2Y-SP138  0 0.998 -25.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  26584 BRG-2Y-SP138  0 0.991 -11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  26585 SJN-2Y-SP138  0 1.001 -16.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  26586 IAC-2Y-SP138  0 0.994 -21.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27616 JBS-2Y-SP138  0 0.994  -5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27620 VO3-2Y-SP138  0 1.000  -6.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27632 3L2-2Y-SP138  0 0.997  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27639 FRC-2Y-SP138  0 0.999  -6.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27640 CST-2Y-SP138  0 0.998  -2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27641 EOE-1Y-SP138  0 0.994  -4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27686 GRP22Y-SP138  0 0.994  -9.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27800 JB2-2Y-SP138  0 1.005 -14.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  29127 EML-2Y-MS138  0 0.996  -2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45076 DAMAT1BIO013 -1 1.004  -6.1    10.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45183 DAMAT2BIO013 -1 1.004  -6.2     9.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45422 BILAC--SP069  0 0.996 -13.9     0.9     0.0     0.0     0.0     3.3     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45425 GETUL1-SP138  0 0.999 -18.2     1.4     0.0     0.0     0.0     7.0     3.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45426 GET-1Y-SP138  0 0.999 -18.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45427 GET-2Y-SP138  0 1.008 -16.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45467 CARGIL-MS138  0 0.996  -3.1     0.0     0.0     0.0     0.0     1.7     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45877 CRG-1Y-MS138  0 0.996  -3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45878 CRG-2Y-MS138  0 0.996  -3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45902 CAST2-UFV034  1 1.003   2.5    41.9    -7.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45903 CASFV2-SP034  0 1.001   0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     7.9     0.0     0.0     0.0 LIG
  47024 NGR-G3-SP069  0 0.963 -20.5     2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47061 FER-G3-SP138  0 0.989  -5.7     3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 116

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 210 * SP - DIT/DIST (P.Prudente)          

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    424 ROSA7D-SP138  0 1.001  12.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    430 ROSA8D-SP138  0 1.001  12.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    460 RVERME-SP138  0 1.011  -6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    508 CANOA1UHE002  1 0.983 -11.5    52.0     4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    509 CANOA2UHE002  1 0.988 -14.8    43.9     2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    511 ROSANAUHE004  1 0.989 -12.7   226.0    43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    512 S.GRD-UHE003  1 0.979 -20.9    44.9     6.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    546 ROSANA-SP138  0 1.002 -17.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    548 TAQUAR-SP138  0 1.005  -4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    550 CAPIVA-SP138  0 1.004  -6.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    554 ASSIS--SP088  0 0.999 -20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    555 CANOA1-SP088  0 1.018 -17.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    557 CANOA2-SP088  0 1.026 -19.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    613 SALTGR-SP088  0 1.018 -23.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    616 CHAVAN-SP088  0 1.024 -26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    639 DRACE1-SP138  0 1.008  -6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    640 FLORID-SP138  0 1.010  -7.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    642 FLORID-SP069  0 1.009  -9.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    643 MIRANT-SP138  0 0.996  -8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    657 PPRI-A-SP138  0 1.003 -17.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    658 PPRI-B-SP138  0 1.000 -17.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    659 PPRUDE-SP138  0 0.989  -9.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    29.3     0.0     0.0     0.0 LIG
    663 PPRUDE-SP088  0 1.007 -12.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    666 PARAP2-SP088  0 1.003 -19.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    669 TUP----SP138  0 0.994 -13.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    670 ALTAPT-SP138  0 1.011  -6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1098 TRAVRP-MS138  0 1.005 -17.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1952 DRACEN-SP069  0 0.994  -6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1991 COCAL2-SP138  0 1.008  -6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2031 OURIN-UHE002  1 1.008 -19.3    25.5     3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2046 OUR1-Y-SP088  0 0.998 -24.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2048 PALM-Y-SP088  0 0.994 -21.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3140 OURIN2-SP088  0 0.985 -25.9     1.2     0.0     0.0     0.0    20.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3142 B.CAMP-SP066  0 0.942 -32.2     1.9     0.0     0.0     0.0    34.0     9.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3143 CHAVAN-SP066  0 0.918 -30.4     0.2     0.0     0.0     0.0     2.8     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3144 IPAUSS-SP066  0 0.914 -30.6     0.3     0.0     0.0     0.0     4.6     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3146 B.CAMP-SP088  0 0.955 -31.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3148 OURIN1-SP088  0 1.001 -25.4     1.6     0.0     0.0     0.0    25.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3149 CEC2---SP088  0 1.011 -29.0     0.2     0.0     0.0     0.0     9.5     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3172 PRUDE4-SP138  0 0.988 -10.0     0.2     0.0     0.0     0.0    31.0     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3173 MARTIN-SP088  0 0.996 -14.7     2.5     0.9     0.0     0.0    11.0     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3175 ENEIDA-SP138  0 1.000  -8.3     0.0     0.0     0.0     0.0     2.2     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3176 PVENCE-SP138  0 0.964 -11.1    13.7     2.1     0.0     0.0   104.0    16.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3178 PRUDE5-SP138  0 0.984 -10.2     0.5     0.2     0.0     0.0    23.0     7.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3180 FLORE-BIO138  0 1.003  -7.9    13.3     0.0     0.0     0.0     0.8     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3184 HALOTE-SP088  0 0.994 -21.0     0.0     0.0     0.0     0.0     5.3     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3185 QUATA--SP088  0 0.997 -18.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3189 CAPIVE-SP138  0 1.004  -6.9     0.1     0.1     0.0     0.0     4.9     3.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3190 BASTOS-SP138  0 0.972  -9.9     0.2     0.0     0.0     0.0    27.0     7.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 117

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 210 * SP - DIT/DIST (P.Prudente)          

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3191 TUPA---SP138  0 0.994 -13.3     1.7     0.2     0.0     0.0    28.0     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3192 ASSIS1-SP088  0 0.983 -21.1     3.7     1.4     0.0     0.0    30.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3194 PARAGU-SP088  0 1.003 -19.4     0.2     0.1     0.0     0.0    19.0     5.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3195 S.LINA-SP088  0 0.991 -19.0     0.3     0.1     0.0     0.0     8.1     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3196 RANCHA-SP088  0 0.988 -17.4     0.6     0.2     0.0     0.0    12.0     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3198 PALMIT-SP088  0 0.990 -21.3     1.6     0.5     0.0     0.0    11.0     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3199 IBIRAR-SP088  0 0.998 -21.0     0.8     0.4     0.0     0.0    12.0     5.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3875 PACAEM-SP069  0 1.004  -9.2     1.3     0.0     0.0     0.0     4.5     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3876 T.PAUL-SP069  0 0.997  -6.0     3.4     0.0     0.0     0.0     3.8    -1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3877 PANORA-SP069  0 0.997  -5.3     2.7     0.0     0.0     0.0    12.0     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3884 CAPIV--SP138  0 1.004  -6.9     0.1     0.0     0.0     0.0     1.1    -0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3887 DRACE2-SP138  0 1.008  -6.6     7.6     0.0     0.0     0.0    18.0     5.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3889 FLORIDBIO138  0 1.010  -7.0     1.1     0.0     0.0     0.0     2.8     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3896 PIRAPZ-SP138  0 0.985  -9.7     3.9     0.0     0.0     0.0    21.0     6.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3897 P.PRIM-SP138  0 1.000 -17.1     3.3     0.0     0.0     0.0     8.9     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3898 ROSAN--SP138  0 1.002 -17.0     0.0     0.0     0.0     0.0     0.3     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3899 TAQUA--SP138  0 1.005  -4.2     1.7     0.0     0.0     0.0     5.6     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3969 COCAL2BIO138  0 1.008  -6.8    40.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4136 FLORAL-SP138  0 1.010  -7.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4137 PAULI-BIO069  0 1.006  -4.5    15.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4138 CASTI-BIO138 -1 1.013  -6.3     4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4153 CONQUPBIO138  0 1.016  -2.5    63.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4187 U.ALC-BIO013  0 0.998 -12.9     0.0     0.0     0.0     0.0     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4188 U.ALCI-SP138  0 0.998 -12.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4189 ALCIDI-SP138  0 0.998 -12.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4190 CENI--BIO138  0 1.020  -5.0    31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4196 PAUL-Y-SP069  0 1.003  -4.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4197 PARANA-SP138  0 1.007  -3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4198 PARAN-BIO138  0 0.999   3.8    37.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7611 RVERM2BIO138  0 1.011  -6.6     1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7614 DRACE-UFV034  1 0.999  -3.9    34.0    -5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7619 RVERM3BIO138  0 1.011  -6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7637 DRAFV--SP138  0 1.008  -6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7638 DRAFV--SP034  0 0.999  -3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7744 P.PR02-SP138  0 0.992  -9.4     0.1     0.0     0.0     0.0     8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9112 DECASA-SP088  0 0.998 -21.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9113 DCASA--SP088  0 0.998 -21.0     0.0     0.0     0.0     0.0     0.0    -1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9114 DCASA-BIO013  0 1.007 -20.9     1.1     1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9115 IPAUS-BIO013  1 1.010 -20.0    49.2   -13.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9116 IPAUSS-SP088  0 1.029 -23.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9117 IPAUS--SP088  0 1.029 -23.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9126 RVERM-BIO138 -1 1.011  -6.6     5.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9513 COCAL--SP088  0 1.021 -16.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9515 COCAL-BIO013  0 1.021 -16.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9517 CANAA-BIO013  0 1.002  -5.7    25.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9519 GMARAC-SP088  0 1.016 -18.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9520 MARACABIO013  0 1.016 -18.1    19.3     0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9521 QUATA-BIO013 -1 0.996 -19.3     0.0     0.0     0.0     0.0     4.1     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11911 PRP-1Y-SP138  0 0.993  -9.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 118

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 210 * SP - DIT/DIST (P.Prudente)          

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  11913 PVE-1Y-SP138  0 0.964 -11.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11915 PP4-1Y-SP138  0 0.990  -9.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11918 FLO-1Y-SP138  0 1.003  -7.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11919 ENE-1Y-SP138  0 1.000  -8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11920 BST-1Y-SP138  0 0.998 -11.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11921 MTN-1Y-SP088  0 0.996 -14.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11922 RAN-1Y-SP088  0 0.997 -16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11925 OVC-1Y-SP138  0 1.001 -10.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11975 P35-1Y-SP138  0 0.988  -9.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12006 PPT-1Y-SP088  0 1.003 -19.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12007 SLI-1Y-SP088  0 0.996 -17.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12008 AS3-1Y-SP088  0 0.999 -20.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12020 CMO-1Y-SP088  0 0.999 -20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12036 BCM-1Y-SP088  0 0.956 -31.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12043 OU2-1Y-SP088  0 1.008 -25.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12045 OU1-1Y-SP088  0 1.005 -25.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12047 AS1-1Y-SP088  0 0.997 -20.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12049 IBR-1Y-SP088  0 0.999 -21.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13149 CEC-1Y-SP088  0 1.011 -29.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13198 HTK-1Y-SP088  0 0.994 -21.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17744 P02-1Y-SP138  0 0.992  -9.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  19518 MCI-1Y-SP088  0 1.007 -19.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21911 PRP-2Y-SP138  0 0.989  -9.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21913 PVE-2Y-SP138  0 1.004  -7.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21915 PP4-2Y-SP138  0 0.989  -9.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21918 FLO-2Y-SP138  0 1.001  -8.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21919 ENE-2Y-SP138  0 0.999  -8.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21920 BST-2Y-SP138  0 0.972  -9.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21921 MTN-2Y-SP088  0 0.998 -14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21922 RAN-2Y-SP088  0 0.988 -17.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21925 OVC-2Y-SP138  0 0.981  -9.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21975 P35-2Y-SP138  0 0.990  -9.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22006 PPT-2Y-SP088  0 1.003 -19.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22007 SLI-2Y-SP088  0 0.994 -18.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22008 AS3-2Y-SP088  0 0.997 -20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22020 CMO-2Y-SP088  0 1.003 -19.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22036 BCM-2Y-SP088  0 1.026 -25.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22043 OU2-2Y-SP088  0 0.985 -25.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22045 OU1-2Y-SP088  0 1.007 -24.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22047 AS1-2Y-SP088  0 1.002 -20.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22049 IBR-2Y-SP088  0 1.013 -22.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23149 CEC-2Y-SP088  0 0.977 -32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23198 HTK-2Y-SP088  0 1.008 -21.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27744 P02-2Y-SP138  0 0.992  -9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  29518 MCI-2Y-SP088  0 1.001 -19.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40080 ROPP-A-SP138  0 1.002 -17.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40081 ROPP-B-SP138  0 1.001 -17.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47234 OUR-G3-SP088  0 0.985 -25.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 119

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 211 * SP - DIT/DIST (CERQ/Oeste/Salto)    

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    415 OESTE--SP088  0 1.007 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   122.3     0.0     0.0     0.0 LIG
    528 SALTO--SP088  0 1.001 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    620 JURUMI-SP138  0 1.002 -33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    621 ITARA2-SP138  0 0.996 -40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    622 ITAPEV-SP138  0 0.990 -43.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    624 CBONIT-SP138  0 1.015 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    61.8     0.0     0.0     0.0 LIG
    626 BOTUCA-SP138  0 1.003 -34.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   100.6     0.0     0.0     0.0 LIG
    741 ITAPE2-SP138  0 0.989 -46.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    29.4     0.0     0.0     0.0 LIG
    742 ITAPE2-SP088  0 1.011 -47.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    743 ITAPE1-SP088  0 1.011 -47.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    748 TIETE--SP138  0 1.007 -41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    20.3     0.0     0.0     0.0 LIG
   1930 ITARAR-SP069  0 1.013 -43.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1935 ITARA2-SP069  0 1.018 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1967 TAU3-Y-SP138  0 0.990 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2034 ZANCHE-SP138  0 0.994 -43.9     0.0     0.0     0.0     0.0    10.0     6.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2037 CERQU3-SP138  0 1.008 -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2040 BOTUCA-SP088  0 1.024 -35.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2154 DTX+EU-SP138  0 0.995 -34.7     0.0     0.0     0.0     0.0    23.0     8.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2161 LENCOI-SP138  0 0.979 -27.6     1.6     0.0     0.0     0.0    19.0     6.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2172 S.MANU-SP138  0 1.005 -31.4     1.6     0.0     0.0     0.0    16.0     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2178 ZILLO--SP138  0 1.013 -27.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2337 AUXILI-SP138  0 0.998 -34.1     4.3     0.0     0.0     0.0    42.0    17.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3126 ITAP-1-SP088  0 1.009 -47.7     0.4     0.0     0.0     0.0    15.0     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3127 DURATE-SP138  0 0.984 -46.8     0.0     0.0     0.0     0.0    23.0     9.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3128 ITAPE4-SP138  0 0.989 -46.6     1.6     0.0     0.0     0.0    34.0    19.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3139 C.AZUL-SP138  0 0.988 -46.8     0.0     0.0     0.0     0.0     5.1     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3147 ITAI2--SP138  0 0.982 -36.4     2.3     0.0     0.0     0.0    42.0    24.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3423 BOITU2-SP138  0 0.997 -43.5     2.1     0.0     0.0     0.0    24.0     6.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3684 MORADA-SP088  0 1.003 -48.8     1.9     0.0     0.0     0.0    51.0     6.7     0.0     0.0    29.0     0.0     0.0     0.0 LIG
   3874 CERQUL-SP138  0 1.006 -42.0     1.7     0.0     0.0     0.0    28.0    10.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3916 ANGATU-SP138  0 0.985 -47.0     2.3     0.0     0.0     0.0     9.9     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3917 BURI---SP138  0 1.009 -41.4     1.4     0.0     0.0     0.0     5.8     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3918 C.BONI-SP138  0 1.015 -43.8     4.4     0.0     0.0     0.0    12.0     5.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3919 CERQUI-SP088  0 1.002 -37.6     1.7     0.0     0.0     0.0     9.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3920 CESARI-SP138  0 0.997 -43.0     3.2     0.0     0.0     0.0    18.0     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3921 CONCHA-SP088  0 0.982 -36.8     1.7     0.0     0.0     0.0    14.0     6.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3922 ITAP-M-SP138  0 0.989 -43.2     0.0     0.0     0.0     0.0    33.0     7.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3924 ITA-EK-SP138  0 0.990 -43.3     1.9     0.0     0.0     0.0    41.0    13.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3926 LPAULI-SP138  0 1.000 -40.5     2.7     0.0     0.0     0.0    33.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3929 TATUI1-SP088  0 0.981 -49.4     0.3     0.0     0.0     0.0    15.0     3.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3931 TIET---SP138  0 1.007 -41.4     2.9     0.0     0.0     0.0    26.0    10.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3933 CERQ-P-SP138  0 1.008 -41.9     0.0     0.0     0.0     0.0     5.0     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3934 AJINOM-SP138  0 1.004 -40.6     0.0     0.0     0.0     0.0    14.0     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3935 TATU-A-SP138  0 0.990 -44.9     0.0     0.0     0.0     0.0     2.9     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3942 RGRAND-SP138  0 1.015 -43.8     0.0     0.0     0.0     0.0     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3943 GUAPIA-SP138  0 1.007 -44.5     0.3     0.0     0.0     0.0     3.9     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3945 C.CORR-SP138  0 0.997 -45.5     0.0     0.0     0.0     0.0    19.0     4.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3946 ITARA1-SP069  0 1.013 -43.2     2.5     0.0     0.0     0.0    29.0     7.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3947 BSUCES-SP069  0 1.008 -43.7     0.0     0.0     0.0     0.0     1.8     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 120

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 211 * SP - DIT/DIST (CERQ/Oeste/Salto)    

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3948 ITAPOR-SP069  0 0.968 -45.2     0.9     0.0     0.0     0.0     9.0     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3982 TATUI3-SP138  0 0.989 -44.9     1.5     0.0     0.0     0.0    21.0     7.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4132 ANG-2Y-SP138  0 0.988 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4148 S.JUANPCH138  0 1.007 -42.0     1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4165 KLABIN-SP138  0 0.985 -47.1     0.0     0.0     0.0     0.0     9.8     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4167 GUARD1-SP138  0 0.988 -44.6     0.0     0.0     0.0     0.0     5.4     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4178 KLAB-Y-SP138  0 0.985 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4181 GUAD-Y-SP138  0 0.988 -44.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4195 ANG-1Y-SP138  0 0.988 -46.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4220 B.GRA-BIO138  0 1.014 -27.1    30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4277 ITAPE9-SP138  0 0.993 -46.5     0.6     0.0     0.0     0.0    14.0     4.7     0.0     0.0    29.6     0.0     0.0     0.0 LIG
   4280 VISTA--SP138  0 0.988 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4281 VALEG-BIO138  0 0.988 -46.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9054 PFELIZ-SP088  0 0.995 -49.8     2.4     0.0     0.0     0.0    35.0     6.0     0.0     0.0    17.8     0.0     0.0     0.0 LIG
   9055 INDAIA-SP088  0 0.983 -49.3     3.3     0.0     0.0     0.0    59.0    10.0     0.0     0.0    11.6     0.0     0.0     0.0 LIG
   9056 IMERYS-SP088  0 1.010 -47.0     0.0     0.0     0.0     0.0     1.4     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9057 ITU1---SP088  0 0.993 -44.3     2.2     0.0     0.0     0.0    28.0     8.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9058 PORTOG-SP088  0 1.001 -47.0     2.4     0.0     0.0     0.0    55.0    13.0     0.0     0.0    18.0     0.0     0.0     0.0 LIG
   9059 ITU2---SP088  0 0.991 -45.0     1.1     0.0     0.0     0.0    30.0     7.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9060 ZF-----SP088  0 1.003 -43.1     0.0     0.0     0.0     0.0     5.1     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9685 SJOSE-BIO138  0 1.028 -25.3    66.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11628 CMG-1Y-SP138  0 0.989 -43.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11631 AUX-1Y-SP138  0 0.998 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11737 BTV-1Y-SP138  0 0.998 -43.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11738 ZCT-1Y-SP138  0 0.994 -43.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11994 ITP-1Y-SP138  0 0.992 -46.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12023 ALP-1Y-SP138  0 0.991 -44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12024 BUZ-1Y-SP138  0 1.009 -41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12026 DTX-1Y-SP138  0 0.989 -46.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12028 ITI-1Y-SP138  0 1.003 -35.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12032 LRJ-1Y-SP138  0 1.000 -40.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12033 CLA-1Y-SP138  0 1.003 -42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12041 AJI-1Y-SP138  0 1.002 -40.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12042 PLL-1Y-SP138  0 1.008 -41.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  12044 TTI-1Y-SP138  0 0.990 -44.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13128 CPD-1Y-SP138  0 0.989 -46.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13684 MDS-1Y-SP088  0 1.002 -47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13921 CCS-1Y-SP088  0 0.982 -36.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13943 GUP-1Y-SP138  0 1.007 -44.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13944 API-1Y-SP138  0 0.997 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  14238 SJU-1Y-SP138  0 1.007 -42.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21994 ITP-2Y-SP138  0 0.990 -46.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22023 ALP-2Y-SP138  0 0.992 -44.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22024 BUZ-2Y-SP138  0 1.005 -41.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22026 DTX-2Y-SP138  0 0.990 -46.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22028 ITI-2Y-SP138  0 0.982 -36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22032 LRJ-2Y-SP138  0 1.004 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22033 CLA-2Y-SP138  0 1.005 -42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22041 AJI-2Y-SP138  0 1.004 -40.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 121

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 211 * SP - DIT/DIST (CERQ/Oeste/Salto)    

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  22042 PLL-2Y-SP138  0 1.008 -41.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22044 TTI-2Y-SP138  0 0.996 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22628 CMG-2Y-SP138  0 0.990 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22631 AUX-2Y-SP138  0 1.002 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22737 BTV-2Y-SP138  0 1.001 -43.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  22738 ZCT-2Y-SP138  0 0.999 -43.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23128 CPD-2Y-SP138  0 0.989 -46.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23684 MDS-2Y-SP088  0 0.996 -47.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23921 CCS-2Y-SP088  0 1.013 -36.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23943 GUP-2Y-SP138  0 1.009 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23944 API-2Y-SP138  0 0.997 -45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  24238 SJU-2Y-SP138  0 1.007 -42.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41864 AVARE--SP088  0 1.007 -32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41865 AVARE--SP088  0 1.007 -32.1     1.5     0.0     0.0     0.0    35.0    14.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45440 CASTEL-SP088  0 0.997 -43.7     0.7     0.0     0.0     0.0    30.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45441 CLO-1Y-SP088  0 0.999 -43.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45442 CLO-2Y-SP088  0 1.001 -43.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45443 RONDON-SP088  0 0.988 -45.4     0.8     0.0     0.0     0.0    25.0     6.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45444 DUMONT-SP088  0 0.988 -48.0     1.0     0.0     0.0     0.0    57.0    24.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45445 SDU-1Y-SP088  0 1.001 -47.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45446 SDU-2Y-SP088  0 0.989 -48.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45447 TOY-IN-SP088  0 1.001 -48.1     0.0     0.0     0.0     0.0     5.0     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45448 YTN-1Y-SP088  0 1.001 -48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45449 YTN-2Y-SP088  0 0.989 -48.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45450 UNILEV-SP088  0 1.000 -47.4     0.0     0.0     0.0     0.0     6.1     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45451 YGN-1Y-SP088  0 1.000 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45452 YGN-2Y-SP088  0 0.988 -48.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45453 PFE-1Y-SP088  0 1.001 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45454 PFE-2Y-SP088  0 1.001 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45455 TOY-PF-SP088  0 0.995 -47.2     0.0     0.0     0.0     0.0     3.8     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45456 YTP-1Y-SP088  0 0.995 -47.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45457 YTP-2Y-SP088  0 0.996 -49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45458 HEINEK-SP088  0 0.995 -47.2     0.0     0.0     0.0     0.0     8.0     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45459 YTH-1Y-SP088  0 0.997 -47.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45460 YTH-2Y-SP088  0 0.999 -47.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45461 FEDRIG-SP088  0 1.001 -46.9     0.0     0.0     0.0     0.0     4.6     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45462 YSA-1Y-SP088  0 1.001 -46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45463 YSA-2Y-SP088  0 1.001 -47.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45858 ZF-1Y--SP088  0 1.004 -43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45859 ZF-2Y--SP088  0 1.004 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45860 ITU-1Y-SP088  0 0.993 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45861 ITU-2Y-SP088  0 0.991 -45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45862 RON-TR-SP088  0 0.993 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45863 EUCATX-SP088  0 1.002 -47.4     0.0     0.0     0.0     0.0    27.0     9.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45864 YEC-1Y-SP088  0 1.010 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45865 YEC-2Y-SP088  0 1.002 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45866 YAL-1Y-SP088  0 1.010 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45867 YAL-2Y-SP088  0 1.002 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45868 CAPTRA-SP088  0 1.002 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    18.1     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 122

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 211 * SP - DIT/DIST (CERQ/Oeste/Salto)    

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  45869 TRA-1Y-SP088  0 1.010 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45870 TRA-2Y-SP088  0 1.002 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45871 CAPMON-SP088  0 1.010 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    15.3     0.0     0.0     0.0 LIG
  45872 MSE-1Y-SP088  0 1.010 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45873 MSE-2Y-SP088  0 1.002 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45874 CAPSAL-SP088  0 1.010 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    15.3     0.0     0.0     0.0 LIG
  45875 SAT-1Y-SP088  0 1.010 -47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45876 SAT-2Y-SP088  0 1.002 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46222 EMBOTU-SP138  0 1.002 -34.3     0.0     0.0     0.0     0.0     5.6     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46223 YEH-Y1-SP138  0 1.002 -34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46224 YEH-Y2-SP138  0 1.002 -34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47027 AUX-G3-SP138  0 0.998 -34.1     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47038 AVA-G3-SP088  0 1.007 -32.1    18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47253 POR-G3-SP088  0 1.001 -47.0     4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 123

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 212 * SP - DIT/DIST (Região Metropolitana)

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    403 PIR88-UTE000 -1 0.980   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
    406 NPIRA2UTE000 -1 0.997 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    411 ESOUZA-SP088  0 1.018 -41.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    422 PIRITU-SP088  0 1.015 -42.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    428 CENTRO-SP088  0 1.005 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    429 CENTRA-SP020  0 0.994 -45.1     0.0     0.0     0.0     0.0    16.0     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    436 NORTE2-SP088  0 0.999 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    437 NORTE1-SP088  0 0.998 -44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    440 M.REAA-SP020  0 0.947 -44.7     0.0     0.0     0.0     0.0    23.0     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    441 MREALE-SP088  0 1.012 -41.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    443 NORDES-SP088  0 1.000 -45.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    444 ANHANG-SP088  0 0.998 -45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    465 LESTE--SP088  0 0.995 -43.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    467 RAMORF-SP088  0 1.002 -42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    475 SUL-1--SP088  0 0.990 -50.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    476 SUL-2--SP088  0 0.996 -46.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    483 PE-RBO-SP088  0 0.997 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    485 PIRATI-SP088  0 0.997 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    486 PIRA2--SP088  0 0.995 -44.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    493 BANDEI-SP088  0 0.999 -46.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    494 BANDEA-SP034  0 0.902 -43.1     0.0     0.0     0.0     0.0    15.0     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    496 M.FORN-SP088  0 1.015 -47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    59.4     0.0     0.0     0.0 LIG
    588 JANDI--SP088  0 0.994 -43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    98.8     0.0     0.0     0.0 LIG
   3066 YARA03-SP138  0 1.007 -43.0     0.0     0.0     0.0     0.0     4.0     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3417 PETROB-SP088  0 1.007 -43.5     0.0     0.0     0.0     0.0    14.0     3.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3420 ULTFVA-SP138  0 1.004 -43.2     0.0     0.0     0.0     0.0     4.1     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3422 PRI----SP088  0 1.015 -42.9     0.0     0.0     0.0     0.0   250.0    88.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3428 CTR----SP088  0 1.005 -44.1     0.0     0.0     0.0     0.0   139.0     4.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3435 NOR1EN-SP088  0 0.998 -44.2     0.0     0.0     0.0     0.0   279.0    79.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3436 NOR2EN-SP088  0 0.999 -43.8     0.0     0.0     0.0     0.0   353.0    48.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3437 NOR1ED-SP088  0 0.998 -44.2     3.9     0.0     0.0     0.0   281.0    83.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3441 MRE----SP088  0 1.012 -41.6     0.0     0.0     0.0     0.0   183.0    22.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3443 NOD-EN-SP088  0 1.000 -45.6     0.0     0.0     0.0     0.0   166.0    33.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3444 NOD-ED-SP088  0 1.000 -45.6     7.0     0.0     0.0     0.0   589.0   220.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3445 ANH----SP088  0 0.998 -45.0     8.8     0.0     0.0     0.0   516.0   128.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3467 RRF----SP088  0 1.002 -42.8    10.1     0.0     0.0     0.0   600.0    80.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3472 EMBRAP-SP138  0 0.994 -43.5     0.0     0.0     0.0     0.0     3.1     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3474 BSACAP-SP088  0 1.011 -42.8     4.5     0.0     0.0     0.0    47.0    19.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3475 SUL1---SP088  0 0.990 -50.5     0.0     0.0     0.0     0.0   538.0   119.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3476 SUL2---SP088  0 0.996 -46.4     7.7     0.0     0.0     0.0   379.0    66.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3478 JAD----SP088  0 0.994 -43.1    18.1     0.0     0.0     0.0   546.0   137.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3481 P.TAQU-SP088  0 0.996 -43.7     0.2     0.0     0.0     0.0    40.0     6.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3482 JABAQU-SP088  0 0.984 -45.3     2.6     0.0     0.0     0.0   292.0    46.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3485 PI1----SP088  0 0.997 -44.1     0.0     0.0     0.0     0.0   175.0    66.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3486 PI2----SP088  0 0.995 -44.8     9.5     0.0     0.0     0.0   479.0   111.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3493 BAN----SP088  0 0.999 -46.3    19.8     0.0     0.0     0.0   605.0    70.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3495 INT-PE-SP088  0 0.997 -44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3583 EMB-EN-SP138  0 1.001 -41.9     0.0     0.0     0.0     0.0   257.0    95.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3739 PRE----SP138  0 0.999 -42.3     0.0     0.0     0.0     0.0    42.0    14.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 124

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 212 * SP - DIT/DIST (Região Metropolitana)

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  41892 NORTT1-SP088  0 0.998 -44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41893 NORTT2-SP088  0 0.998 -44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41894 NORTT3-SP088  0 0.999 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41895 NORTT4-SP088  0 0.999 -43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41896 NORTT5-SP088  0 0.998 -44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41920 M.REAB-SP020  0 0.950 -44.0     0.0     0.0     0.0     0.0    20.0     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41921 M.REAC-SP020  0 0.956 -41.6     0.0     0.0     0.0     0.0    10.0     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41922 M.READ-SP020  0 0.948 -43.8     0.0     0.0     0.0     0.0    20.0     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41923 BANDEB-SP034  0 0.898 -45.2     0.0     0.0     0.0     0.0    29.0     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41924 BANDEC-SP034  0 0.890 -48.3     0.0     0.0     0.0     0.0    48.0     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41925 BANDED-SP034  0 0.900 -43.1     0.0     0.0     0.0     0.0    13.0     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41926 BANDEE-SP034  0 0.888 -48.2     0.0     0.0     0.0     0.0    37.0     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41927 BANDEF-SP034  0 0.888 -49.5     0.0     0.0     0.0     0.0    44.0     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41928 CENTRB-SP020  0 0.994 -45.0     0.0     0.0     0.0     0.0    17.0     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41929 CENTRC-SP020  0 0.993 -45.9     0.0     0.0     0.0     0.0    18.0     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41930 CENTRD-SP020  0 0.993 -45.9     0.0     0.0     0.0     0.0    22.0     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41931 CENTRE-SP020  0 0.992 -46.0     0.0     0.0     0.0     0.0    25.0     4.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41932 CENTRF-SP020  0 0.992 -45.9     0.0     0.0     0.0     0.0    16.0     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47244 JAB-G3-SP088  0 0.984 -45.3     2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 125

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 213 * SP - DIT/DIST (Vale do Paraíba)     

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    296 S.BRANUHE002  1 1.000 -37.9    25.5     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    445 ITAPET-SP088  0 1.001 -40.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    447 MOG-EP-SP088  0 1.006 -40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    459 APAREC-SP088  0 1.011 -29.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    462 S.CAB1-SP088  0 1.000 -30.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3060 JAMBEI-SP138  0 0.993 -37.4     0.0     0.0     0.0     0.0     4.2     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3063 EMBRAE-SP138  0 0.983 -36.5     0.0     0.0     0.0     0.0     6.5     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3073 SLUZIA-SP138  0 0.983 -36.6     0.0     0.0     0.0     0.0     8.5     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3447 MOG-BD-SP088  0 1.006 -40.2     0.9     0.0     0.0     0.0   186.0    76.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3461 ITA-BD-SP088  0 1.001 -40.4     6.7     0.0     0.0     0.0   270.0    15.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3463 S.CAB2-SP088  0 1.000 -30.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9108 QUELUZPCH088  0 1.014 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9109 QUELUZPCH013  0 1.013 -25.5    11.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9110 LAVRINPCH088  0 1.009 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9111 LAVRINPCH013  0 1.008 -26.7     9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 126

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 214 * SP - DIT/DIST (C. Paulista)         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    183 C.PAUL-SP138  0 1.022 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 127

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 215 * SP - Autoprodutores DIT/DIST        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   2100 BVIST--SP138  0 0.979 -29.5     1.5     0.0     0.0     0.0    37.0     9.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2101 GAVIA-BIO069  0 1.009 -21.2     2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2104 SOUZA--SP069  0 0.999 -35.2     1.1     0.0     0.0     0.0     4.4     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2105 DOURA--SP069  0 1.000 -12.7     0.7     0.0     0.0     0.0     2.5     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2107 AR+CT--SP138  0 1.002 -22.6     2.5     0.0     0.0     0.0    46.0    17.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2110 BBO----SP138  0 0.995 -30.2     2.2     0.0     0.0     0.0    18.0     8.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2113 BROTA--SP138  0 0.988 -30.8     2.7     0.0     0.0     0.0    14.0     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2137 USM---BIO138  0 1.020 -13.0   100.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2150 BOTUC1-SP138  0 1.002 -34.2     2.4     0.0     0.0     0.0    31.0     3.3     0.0     0.0    20.1     0.0     0.0     0.0 LIG
   2165 MACAT--SP069  0 0.997 -31.2     1.8     0.0     0.0     0.0     5.1     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2166 MA+P+Y-SP138  0 0.980 -21.6     6.0     0.0     0.0     0.0    60.0    21.0     0.0     0.0    19.2     0.0     0.0     0.0 LIG
   2198 CO+YE--SP138  0 0.994 -34.3     1.2     0.0     0.0     0.0    22.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2217 MORUMB-SP138  0 0.993 -34.4     3.8     0.0     0.0     0.0    25.0     9.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2239 SOCOR--SP138  0 0.983 -37.4     2.5     0.0     0.0     0.0    18.0     8.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2254 ALTIN--SP069  0 0.952 -14.4     2.4     0.0     0.0     0.0     8.1     5.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2256 BARRIN-SP138  0 1.005 -15.3     1.1     0.0     0.0     0.0     7.5     4.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2262 CA+M+P-SP069  0 1.020  -9.3     2.9     0.0     0.0     0.0     9.8     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2272 ITUVE-BIO069  0 1.013  -9.6     3.6     0.0     0.0     0.0    16.0     5.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2293 V.ALB-BIO138  0 0.986 -18.4     2.9     0.0     0.0     0.0    36.0    13.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2313 CUTRA-BIO138  0 0.997 -10.5    40.0     0.0     0.0     0.0    15.0     3.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2329 PITAN--SP138  0 1.001 -11.8     1.9     0.0     0.0     0.0     7.3     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2335 VIRAD--SP138  0 0.998 -11.3     1.9     0.0     0.0     0.0     6.9     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2336 AMPAR1-SP138  0 0.981 -39.0     3.0     0.0     0.0     0.0    36.0    19.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2343 IT+CJ--SP138  0 1.007 -23.0     4.1     0.0     0.0     0.0    17.0     9.7     0.0     0.0    32.8     0.0     0.0     0.0 LIG
   3125 ITAP2--SP138  0 0.989 -46.6     0.7     0.0     0.0     0.0    23.0     7.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3130 MOCOC--SP138  0 0.999 -24.8     2.5     0.0     0.0     0.0    30.0     7.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3133 SJRPA--SP138  0 0.998 -25.1     2.9     0.0     0.0     0.0    48.0    21.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3135 PEDRE--SP138  0 0.972 -37.3     0.7     0.0     0.0     0.0    36.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3141 OURIN2-SP066  0 0.937 -29.8     1.4     0.0     0.0     0.0    25.0    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3145 PIRAJ--SP066  0 0.912 -30.7     1.5     0.0     0.0     0.0    24.0    13.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3153 N.ITA--SP069  0 1.015 -14.9     4.3     2.5     0.0     0.0    19.0     4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3154 CATAN--SP138  0 0.983 -18.4     3.5     5.6     0.0     0.0    87.0    41.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3158 BRAGA--SP138  0 0.997 -40.7    14.2     4.6     0.0     0.0   196.0    67.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3171 PRUDE1-SP088  0 1.001 -12.9     2.6     0.9     0.0     0.0    66.0    23.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3174 O.CRU--SP138  0 0.981  -9.2     3.0     0.9     0.0     0.0    24.0     5.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3177 ADAMAN-SP069  0 0.997  -9.5     4.1     1.6     0.0     0.0    16.0     6.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3193 ASSIS3-SP088  0 0.992 -20.2     1.7     1.7     0.0     0.0    23.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3197 C.MOT--SP088  0 0.999 -20.2     0.1     0.1     0.0     0.0    18.0    10.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3411 ESO----SP088  0 1.018 -41.5    35.6     0.0     0.0     0.0   255.0    75.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3415 OESTE--SP088  0 1.007 -42.7    16.0     0.0     0.0     0.0   650.0   196.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3456 TAUBA--SP138  0 0.966 -33.5    12.4     1.1     0.0     0.0   350.0    21.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3459 APARE2-SP088  0 1.011 -29.8     4.0     0.0     0.0     0.0    76.0     5.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3462 SCAB1--SP088  0 1.000 -30.3     5.9     0.0     0.0     0.0   120.0    15.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3465 LES----SP088  0 0.995 -43.5    11.1     0.0     0.0     0.0   653.0   192.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3477 PETROC-SP088  0 1.008 -43.3     6.9     0.0     0.0     0.0     2.9     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3496 MFO----SP088  0 1.015 -47.4    25.3     0.0     0.0     0.0   729.0    84.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3802 ARARA1-SP138  0 0.997 -32.0     3.6     0.0     0.0     0.0    44.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3803 ARARA2-SP138  0 0.997 -32.3     2.2     0.0     0.0     0.0    38.0    15.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3811 LIME2--SP138  0 0.995 -34.8     0.8     0.0     0.0     0.0    11.0     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 128

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 215 * SP - Autoprodutores DIT/DIST        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3817 MGUAC2-SP138  0 0.998 -34.5     2.1     0.0     0.0     0.0    18.0     6.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3824 RCLAR1BIO138  0 0.995 -33.4     2.0     0.0     0.0     0.0    31.0     9.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3825 RCLAR2-SP138  0 0.997 -32.3     2.7     0.0     0.0     0.0    60.0    22.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3827 SJBV1--SP138  0 0.997 -29.7     4.5     0.0     0.0     0.0    41.0    19.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3829 SRPA4--SP138  0 0.986 -25.4     1.1     0.0     0.0     0.0    11.0     3.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3832 VGSUL--SP138  0 0.992 -28.6     1.7     0.0     0.0     0.0    19.0     6.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3879 POPULI-SP069  0 0.994  -6.2     1.7     0.0     0.0     0.0    12.0     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3930 TATUI2-SP138  0 0.988 -44.6     2.0     0.0     0.0     0.0    36.0    13.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3944 APIAI--SP138  0 0.997 -45.5     0.5     0.0     0.0     0.0     8.6     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4226 PONTAL-SP138  0 0.996 -13.4     0.9     0.0     0.0     0.0    10.0     5.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4255 IBA+BT-SP138  0 0.978 -29.6     4.0     0.0     0.0     0.0    27.0     7.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6582 IACANG-SP138  0 0.993 -21.1     2.6     0.0     0.0     0.0    15.0     8.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7631 OE-ELK-SP088  0 1.007 -42.7     3.1     0.0     0.0     0.0    35.0    16.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7685 BRACEL-SP138  0 0.994 -30.2     0.0     0.0     0.0     0.0     3.4     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46210 USFRA-BIO138  0 1.013 -14.0    19.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46211 U.SAD-BIO138  0 1.003 -15.7    23.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47012 BVI-G3-SP138  0 0.979 -29.5     2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47013 DOU-G3-SP069  0 1.000 -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47014 AR+-G3-SP138  0 1.002 -22.6     3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47015 BRO-G3-SP138  0 0.988 -30.8     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47016 MAC-G3-SP069  0 0.997 -31.2     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47017 MA+-G3-SP138  0 0.980 -21.6    30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47018 CO+-G3-SP138  0 0.994 -34.3    28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47019 MOR-G3-SP138  0 0.993 -34.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47021 ALT-G3-SP069  0 0.952 -14.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47022 CA+-G3-SP069  0 1.020  -9.3    30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47025 PIT-G3-SP138  0 1.001 -11.8    45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47026 VIR-G3-SP138  0 0.998 -11.3     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47028 IT+-G3-SP138  0 1.007 -23.0     2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47029 PON-G3-SP138  0 0.996 -13.4     5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47030 IBA-G3-SP138  0 0.978 -29.6     1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47031 IAC-G3-SP138  0 0.993 -21.1    26.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47032 ITA-G3-SP138  0 0.989 -46.6     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47033 MOC-G3-SP138  0 0.999 -24.8     1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47034 SJR-G3-SP138  0 0.998 -25.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47035 PED-G3-SP138  0 0.972 -37.3     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47036 OUR-G3-SP066  0 0.937 -29.8     9.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47037 PIR-G3-SP066  0 0.912 -30.7    23.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47053 TAU-G3-SP138  0 0.966 -33.5     2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47054 ARA1G3-SP138  0 0.997 -32.0     4.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47055 ARA2G3-SP138  0 0.997 -32.3     9.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47057 LIM-G3-SP138  0 0.995 -34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47058 MGU-G3-SP138  0 0.998 -34.5     2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47059 SJB-G3-SP138  0 0.997 -29.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47060 POP-G3-SP069  0 0.994  -6.2     5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47062 TAT-G3-SP138  0 0.988 -44.6     0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47063 API-G3-SP138  0 0.997 -45.5     0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47079 ESO-G3-SP088  0 1.018 -41.5    28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47080 LES-G3-SP088  0 0.995 -43.5    13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 129

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 215 * SP - Autoprodutores DIT/DIST        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  47232 SOU-G3-SP069  0 0.999 -35.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47233 SOC-G3-SP138  0 0.983 -37.4     3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47235 NIT-G3-SP069  0 1.015 -14.9    27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47236 CAT-G3-SP138  0 0.983 -18.4    20.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47237 BRA-G3-SP138  0 0.997 -40.7     0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47238 PRU-G3-SP088  0 1.001 -12.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47239 OCR-G3-SP138  0 0.981  -9.2     1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47240 ADA-G3-SP069  0 0.997  -9.5     1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47241 ASS-G3-SP088  0 0.992 -20.2    15.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47242 CMO-G3-SP088  0 0.999 -20.2     1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47243 OES-G3-SP088  0 1.007 -42.7     1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47246 RCL-G3-SP138  0 0.997 -32.3     1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47247 SRP-G3-SP138  0 0.986 -25.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47248 VGS-G3-SP138  0 0.992 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 130

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 216 * SP - Consumidores RB                

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    607 CBA----SP230  0 1.008 -40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3446 AVILLA-SP230  0 0.988 -37.4     0.0     0.0     0.0     0.0     5.7     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3471 USIMIN-SP345  0 0.994 -38.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7840 A100RO-SP034  0 0.998 -34.9     0.0     0.0     0.0     0.0    25.0     5.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9103 SOLVAY-SP088  0 1.001 -39.4     0.0     0.0     0.0     0.0    88.0    18.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9105 CUBATA-SP230  0 0.989 -40.9     0.0     0.0     0.0     0.0    51.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9107 REPLA1-SP138  0 1.015 -32.4     0.0     0.0     0.0     0.0    30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41640 SOLVT1-SP000  0 1.001 -39.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41641 SOLVT1-SP013  0 1.001 -39.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41642 SOLVT2-SP000  0 1.001 -39.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41643 SOLVT2-SP013  0 1.001 -39.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41870 GERDAU-SP013  0 0.977 -37.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41871 GERDAU-SP034  0 0.909 -43.1     0.0     0.0     0.0     0.0   113.0    70.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41872 GERDT1-SP000  0 0.977 -37.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41873 GERDT2-SP000  0 0.904 -43.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41874 GERDT1-SP013  0 0.977 -37.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41875 GERDT2-SP013  0 0.904 -43.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41876 CBA-1--SP230  0 0.972 -40.5     0.0     0.0     0.0     0.0   285.0    93.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41877 CBAT1--SP000  0 0.970 -40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41878 CBAT2--SP000  0 0.970 -40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41879 CBAT1--SP013  0 0.970 -40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41880 CBAT2--SP013  0 0.970 -40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41881 USIMIN-SP088  0 0.988 -39.8     0.0     0.0     0.0     0.0    66.0    13.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41882 WMARTI-SP088  0 0.988 -39.8     0.0     0.0     0.0     0.0    12.0     4.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41883 USIMT1-SP000  0 0.988 -39.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41884 USIMT2-SP000  0 0.988 -39.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41885 USIMT1-SP013  0 0.988 -39.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41886 USIMT2-SP013  0 0.988 -39.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41887 TOYOT1-SP007  0 0.996 -40.9     0.0     0.0     0.0     0.0     5.9     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41888 TOYOT1-SP000  0 0.999 -40.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41889 TOYOT2-SP000  0 1.008 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41890 TOYOT1-SP013  0 0.999 -40.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41891 TOYOT2-SP013  0 1.008 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41915 REPLA2-SP138  0 1.016 -31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41916 REPLT1-SP000  0 1.015 -32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41917 REPLT1-SP013  0 1.015 -32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41918 REPLT2-SP000  0 1.016 -31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41919 REPLT2-SP013  0 1.016 -31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41933 TOYOT2-SP007  0 1.008 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41934 CBA-2--SP230  0 0.972 -40.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41935 CBA----SP088  0 0.913 -55.9     0.0     0.0     0.0     0.0   417.0    85.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41937 GVBRA1-SP000  0 0.961 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41938 GVBRA2-SP000  0 0.993 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41939 GVBRA1-SP034  0 0.963 -33.8     0.0     0.0     0.0     0.0    69.0    23.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41940 GVBRA2-SP013  0 0.993 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41941 GVBRT1-SP013  0 0.961 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41942 GVBRT2-SP013  0 0.993 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41943 CARBOC-SP138  0 0.973 -44.0     0.0     0.0     0.0     0.0   147.0    30.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41944 CARBO1-SP000  0 0.972 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 131

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 216 * SP - Consumidores RB                

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  41945 CARBO2-SP000  0 0.972 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41946 CARBO1-SP013  0 0.972 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  41947 CARBO2-SP013  0 0.972 -44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 132

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 217 * SP - Autoprodutores 440 kV          

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7655 BRACEL-SP034  0 1.002 -22.6     0.0     0.0     0.0     0.0   219.0    79.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7656 BRACE-UTE000  1 1.007 -17.9   336.8    35.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 133

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 222 *                                     

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5391 BALSAS-MA230  0 1.009  20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 134

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 240 * PR - 500 kV (Sudeste)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

     61 FOZ60--PR500  0 1.036 -12.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1106 IPU-60-PR500  0 1.034 -12.0     0.0     0.0     0.0     0.0    18.0     5.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1107 IPU-60UHE009  1 0.991  -4.3  5919.7  -393.1     0.0     0.0     7.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 135

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 241 * PY - Sistema 50 Hz                  

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

     85 FOZ50--PR500  0 1.019  -5.7     0.0     0.0     0.0     0.0     0.0     0.0  2500.0   989.3   653.7     0.0     0.0     0.0 LIG
   1100 IPU-50UHE007  2 1.037   2.5  4770.5  1759.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1101 IPU-50-PR500  0 1.020  -5.2     0.0     0.0     0.0     0.0    18.0     5.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1103 MARGEM-PR500  0 1.020  -5.4     0.0     0.0     0.0     0.0  2251.0   739.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 136

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 251 * RJ - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

     10 ANGRA1UNE001  1 0.997 -13.5   640.0   109.1     0.0     0.0    32.0    15.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     11 ANGRA2UNE001  1 0.988 -13.0  1350.0   110.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     38 GRAJA2SIN001  1 1.007 -31.6     0.0     0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     44 GRAJA1SIN001  1 1.007 -31.6     0.0    -7.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     87 RESEND-RJ500  0 1.064 -24.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    105 ANGRA--RJ500  0 1.060 -20.5     0.0     0.0     0.0     0.0   117.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -152.8
    106 ADRIAN-RJ500  0 1.063 -27.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -153.6     0.0     0.0     0.0 LIG
    107 GRAJAU-RJ500  0 1.059 -28.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    108 S.JOSE-RJ500  0 1.057 -27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    110 GR1T52-RJ000  0 1.009 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    117 CAMPO2-RJ500  0 1.084 -20.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -235.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -141.0
    139 ADRT51-RJ000  0 1.009 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    141 ADRT53-RJ000  0 1.012 -29.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    142 ADRT55-RJ000  0 1.011 -29.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    179 GR2T54-RJ000  0 1.006 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    181 ANGDEF-RJ138  0 0.999 -23.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    194 ADRT55-RJ013  0 0.926 -29.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -42.9     0.0     0.0     0.0 LIG
    195 ADRT53-RJ013  0 0.928 -29.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -43.0     0.0     0.0     0.0 LIG
    197 ADRT51-RJ013  0 1.009 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4307 NIGUT8-RJ000  0 1.011 -28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4308 NIGUT6-RJ000  0 1.003 -30.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4309 NIGUT6-RJ013  0 1.003 -30.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4310 NIGUT8-RJ013  0 1.011 -28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9504 T.RIO-SIN002  1 0.983 -25.4     0.0   113.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9507 T.RIO1-RJ034  0 0.941 -25.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -53.1     0.0     0.0     0.0 LIG
   9508 T.RIO2-RJ034  0 0.941 -25.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -53.1     0.0     0.0     0.0 LIG
   9509 LAGOS--RJ500  0 1.081 -21.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -350.4     0.0     0.0     0.0 LIG
                                                0.0                                                  -116.8
   9601 Z.OEST-RJ500  0 1.050 -25.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9605 T.RIO--RJ500  0 1.065 -25.4     0.0     0.0     0.0     0.0     2.0     2.6 -1470.5   600.5   457.4     0.0     0.0     0.0 LIG
                                                0.0                                                  -267.9
   9608 N.IGUA-RJ500  0 1.058 -26.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -152.2     0.0     0.0     0.0 LIG
                                                0.0                                                   -82.3
   9610 NIGUT4-RJ000  0 1.007 -28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9611 NIGUT4-RJ013  0 1.007 -28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9626 BF-----RJ500  0 1.067 -27.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9627 BFLUMGUTE000 -1 1.016 -27.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9628 BFLUMVUTE000 -1 1.016 -27.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42401 ANGRA--RJ000  0 1.017 -23.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42402 ANGRA--RJ013  0 1.017 -23.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42407 GR1T56-RJ000  0 1.006 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42408 GR1T58-RJ000  0 1.009 -31.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42409 GR1T56-RJ013  0 1.006 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42410 GR1T58-RJ013  0 1.009 -31.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42417 RESEND-RJ000  0 0.999 -27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42418 RESEND-RJ013  0 0.999 -27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42431 SJOS11-RJ000  0 1.008 -31.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 137

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 251 * RJ - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  42432 SJOS12-RJ000  0 1.008 -31.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42433 SJOS13-RJ000  0 0.992 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42434 SJOS14-RJ000  0 0.992 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42435 SJOS11-RJ013  0 1.008 -31.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42436 SJOS12-RJ013  0 1.008 -31.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42437 SJOS13-RJ013  0 0.992 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42438 SJOS14-RJ013  0 0.992 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44305 Z.OEST-RJ000  0 0.999 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44306 Z.OEST-RJ013  0 0.999 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44308 CSA-2--RJ500  0 1.050 -25.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44309 CSA----RJ500  0 1.049 -25.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44330 M.AZUL-RJ500  0 1.081 -21.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44337 Z.OES2-RJ000  0 0.998 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44338 Z.OES2-RJ013  0 0.998 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44350 NIGUT7-RJ000  0 1.009 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44351 NIGUT7-RJ013  0 1.009 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 138

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 252 * RJ - 345 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

     46 CAMPO-CER015  0 0.988 -29.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                              -23.7                                                     0.0
     52 GNA-I--RJ345  0 1.019 -29.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     53 GNA1G-UTE000 -1 0.968 -29.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     54 GNA1V-UTE000 -1 0.968 -29.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    133 ADRT1A-RJ000  0 1.001 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
