    135 JACT1A-RJ000  0 0.975 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    137 JACT2A-RJ000  0 0.975 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    140 ADRIAN-RJ345  0 1.007 -28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    143 ADRT2B-RJ000  0 1.002 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    144 JACARE-RJ345  0 0.995 -30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    145 ADRT1B-RJ000  0 1.001 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    146 ADRT2A-RJ000  0 1.001 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    147 CAMPOS-RJ345  0 1.017 -29.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -62.1
    148 CAMPO1-RJ000  0 1.018 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    159 JA-R30-RJ013  0 0.947 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -26.9     0.0     0.0     0.0 LIG
    160 JB-R60-RJ013  0 0.951 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -27.2     0.0     0.0     0.0 LIG
    166 JACT1B-RJ000  0 0.975 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    167 JA-R60-RJ013  0 0.975 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    192 CAMPO1-RJ013  0 1.018 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    204 ADRT1B-RJ013  0 1.001 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    205 ADRT2A-RJ013  0 1.001 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    206 ADRT2B-RJ013  0 1.002 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    209 ADRT1A-RJ013  0 1.001 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    211 CAMPO2-RJ000  0 1.018 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    212 CAMPO2-RJ013  0 1.018 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1781 V.PEDR-RJ345  0 1.017 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1782 VPEDR1-RJ000  0 1.014 -32.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1783 VPEDR--RJ013  0 1.014 -32.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1784 VPEDR2-RJ000  0 1.014 -32.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1785 VPEDRA-RJ013  0 1.014 -32.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1786 VPEDR4-RJ000  0 1.016 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1787 VPEDR4-RJ013  0 1.016 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3962 NFLU-GUTE002  1 0.990 -26.3   269.5   -90.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3963 NFLU-VUTE001  1 0.991 -27.3   138.8   -62.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3966 MACAE--RJ345  0 1.013 -29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -61.6     0.0     0.0     0.0 LIG
   3977 TMACAGUTE000 -1 1.013 -29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3978 TMACAVUTE000 -1 1.013 -29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9506 LAGOS--RJ345  0 1.014 -30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9609 N.IGUA-RJ345  0 1.008 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42403 CAMPO3-RJ000  0 1.018 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42404 CAMPO4-RJ000  0 1.018 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42405 CAMPO3-RJ013  0 1.018 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42406 CAMPO4-RJ013  0 1.018 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42411 JACT2B-RJ000  0 0.973 -32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42412 JACT3A-RJ000  0 0.974 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42413 JB-R30-RJ013  0 0.973 -32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42414 JA-R90-RJ013  0 0.974 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 139

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 252 * RJ - 345 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  44307 NFLUMI-RJ345  0 1.013 -29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44314 LAGOS1-RJ000  0 1.014 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44315 LAGOS2-RJ000  0 1.014 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44316 LAGOS3-RJ000  0 1.014 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44317 LAGOS1-RJ013  0 1.014 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44318 LAGOS2-RJ013  0 1.014 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44319 LAGOS3-RJ013  0 1.014 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44329 MAZL-GUTE000 -1 1.081 -21.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46537 COMPER-RJ345  0 1.017 -29.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 140

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 253 * RJ - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    252 N.PECA-RJ230  0 1.007 -28.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 141

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 254 * RJ - DIT/DIST (Metropolitana)       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

     30 SCRU19UTE000 -1 0.999 -29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     31 SCRU13UTE000 -1 0.956 -29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     32 SCRU16UTE000 -1 0.999 -29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    169 SJOSE2-RJ138  0 1.011 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    178 GRAJAU-RJ138  0 1.003 -31.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    180 JACAR2-RJ138  0 1.003 -31.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   100.6     0.0     0.0     0.0 LIG
    184 S.CRUZ-RJ138  0 0.999 -29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    263 TAQUAR-RJ138  0 0.997 -32.4     5.2     0.0     0.0     0.0    71.0    20.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    265 VULCAN-RJ138  0 0.995 -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    270 CORDOV-RJ138  0 1.001 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    272 TRIAGE-RJ138  0 0.997 -33.6     2.8     0.0     0.0     0.0    39.9    12.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    275 CASCA2-RJ138  0 0.996 -32.3     3.0     0.0     0.0     0.0    64.1    16.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    276 BRISAM-RJ138  0 0.996 -30.0     4.5     0.0     0.0     0.0    36.4    10.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    277 ZIN----RJ138  0 0.999 -29.2     0.2     0.0     0.0     0.0    11.8     1.5     0.0     0.0    21.5     0.0     0.0     0.0 LIG
    278 PALMAR-RJ138  0 1.001 -31.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    67.6     0.0     0.0     0.0 LIG
    279 BRAHMA-RJ138  0 0.993 -30.1     0.0     0.0     0.0     0.0    16.7     6.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    282 RECREI-RJ138  0 0.997 -32.8     7.9     0.0     0.0     0.0    62.8    16.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    283 TERM.S-RJ138  0 1.001 -32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    284 F.CANE-RJ138  0 1.002 -32.3     0.8     0.0     0.0     0.0   159.0    38.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    290 SAMARI-RJ138  0 1.002 -32.5     0.3     0.0     0.0     0.0    24.0     9.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    291 PMETR1-RJ138  0 0.998 -32.0     0.0     0.0     0.0     0.0     6.9     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    292 PMETR2-RJ138  0 0.997 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    293 CAMOR--RJ138  0 0.992 -32.7     4.3     0.0     0.0     0.0    62.3    12.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    294 SANTIS-RJ138  0 0.995 -31.3     1.9     0.0     0.0     0.0    39.2     8.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    295 SEROPE-RJ138  0 1.007 -29.5    27.7     0.0     0.0     0.0    28.4     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1400 ALCTN--RJ138  0 1.003 -31.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1401 ALCTR--RJ138  0 1.003 -31.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1402 LPDTN--RJ138  0 1.003 -31.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1403 LPDTR--RJ138  0 1.003 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1404 URGTN--RJ138  0 1.002 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1405 URGTR--RJ138  0 1.003 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1406 RCPTN--RJ138  0 1.002 -32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1407 RCPTR--RJ138  0 1.002 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1408 CMSTN--RJ138  0 0.994 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1409 CMSTR--RJ138  0 1.000 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1410 ABVTN--RJ138  0 0.993 -30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1411 ABVTR--RJ138  0 1.000 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1412 JABTR--RJ138  0 1.000 -30.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1413 JABTN--RJ138  0 0.993 -31.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1414 AFRTR--RJ138  0 0.999 -31.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1415 AFRTN--RJ138  0 0.996 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1416 CAMTN--RJ138  0 1.000 -31.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1417 CAMTR--RJ138  0 0.997 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1420 PMGTN--RJ138  0 1.000 -31.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1421 PMGTR--RJ138  0 1.001 -31.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1429 CHRTN--RJ138  0 0.993 -32.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1430 CHRTR--RJ138  0 0.993 -32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1431 ESPTN--RJ138  0 0.998 -30.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1432 ESPTR--RJ138  0 1.000 -30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 142

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 254 * RJ - DIT/DIST (Metropolitana)       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   1434 MCL1TN-RJ138  0 0.998 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1435 FICTN--RJ138  0 0.999 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1437 FICTR--RJ138  0 0.998 -32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1440 CLGTN--RJ138  0 0.995 -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1441 VCNTN--RJ138  0 0.995 -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1443 VGETN--RJ138  0 0.999 -32.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1444 AGRTR--RJ138  0 1.004 -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1445 CLGTR--RJ138  0 0.997 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1446 MCL2TN-RJ138  0 0.997 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1448 VGETR--RJ138  0 1.000 -32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1449 AGRTN--RJ138  0 1.000 -32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1453 FCZTN--RJ138  0 0.997 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1454 FCZTR--RJ138  0 0.998 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1456 MTCTR--RJ138  0 1.002 -32.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1457 MTCTN--RJ138  0 1.001 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1458 TERTN--RJ138  0 0.995 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1459 TERTR--RJ138  0 0.996 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1460 CBITN--RJ138  0 0.996 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1461 CBITR--RJ138  0 0.995 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1462 DMCTN--RJ138  0 0.995 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1463 DMCTR--RJ138  0 0.996 -33.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1464 OWITN--RJ138  0 0.996 -33.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1465 OWITR--RJ138  0 0.996 -33.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1466 MDUTN--RJ138  0 1.001 -29.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1470 TURTR--RJ138  0 0.996 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1605 CAXIAS-RJ138  0 0.999 -31.7     3.8     0.0     0.0     0.0    61.8    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1606 ELDORA-RJ138  0 1.007 -32.8     1.0     0.0     0.0     0.0     8.8     4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1608 A.GRAN-RJ138  0 1.000 -32.4     1.2     0.0     0.0     0.0    30.3     5.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1609 RAMOS--RJ138  0 0.994 -33.4     0.3     0.0     0.0     0.0    32.1     3.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1610 MATURA-RJ138  0 1.000 -32.4     1.1     0.0     0.0     0.0    35.9     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1611 T.NOVA-RJ138  0 0.995 -33.4     0.5     0.0     0.0     0.0    43.6     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1612 DEMOCR-RJ138  0 0.995 -33.5     1.0     0.0     0.0     0.0    32.3    12.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1615 FICTAP-RJ138  0 0.999 -31.7     0.0     0.0     0.0     0.0     2.2     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1616 C.MART-RJ138  0 0.997 -33.7     1.1     0.0     0.0     0.0    40.7     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1617 TROVAO-RJ138  0 0.997 -33.7     0.7     0.0     0.0     0.0    40.3     7.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1618 COLEGI-RJ138  0 0.995 -32.6     1.5     0.0     0.0     0.0    44.5    17.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1622 GD1TAP-RJ138  0 1.001 -30.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1623 GD2TAP-RJ138  0 0.999 -30.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1624 GUANDU-RJ138  0 0.998 -30.6     0.0     0.0     0.0     0.0    39.6    13.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1625 JABOAT-RJ138  0 0.990 -31.4     4.7     0.0     0.0     0.0    72.5    15.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1626 LAMEIR-RJ138  0 0.990 -31.4     0.0     0.0     0.0     0.0    32.9     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1628 CAMERI-RJ138  0 1.002 -32.3     0.4     0.0     0.0     0.0    49.7     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1633 GUADAL-RJ138  0 0.995 -31.8     0.8     0.0     0.0     0.0    46.7    14.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1634 PANAME-RJ138  0 0.996 -31.7     0.0     0.0     0.0     0.0    13.5     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1635 ALVORA-RJ138  0 0.998 -32.7     5.9     0.0     0.0     0.0    58.7     2.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1636 TURIAC-RJ138  0 0.995 -32.2     1.1     0.0     0.0     0.0    32.9     8.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1637 ESPERA-RJ138  0 0.996 -31.1     7.2     0.0     0.0     0.0    53.4    20.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1638 A.FRAN-RJ138  0 0.991 -32.2     2.6     0.0     0.0     0.0    59.6    12.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1639 MATOAL-RJ138  0 0.993 -32.5     2.1     0.0     0.0     0.0    65.4    24.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 143

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 254 * RJ - DIT/DIST (Metropolitana)       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   1640 P.MIGU-RJ138  0 0.999 -32.0     2.0     0.0     0.0     0.0    53.7     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1641 V.VALQ-RJ138  0 1.001 -32.2     2.3     0.0     0.0     0.0    34.9     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1642 PIEDAD-RJ138  0 1.002 -31.6     1.0     0.0     0.0     0.0    31.9     7.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1643 B.MATO-RJ138  0 1.002 -31.5     1.2     0.0     0.0     0.0    39.2     7.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1645 PDAGUA-RJ138  0 0.997 -32.9     7.5     0.0     0.0     0.0    77.9     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1647 B.TIJU-RJ138  0 0.981 -34.3     4.1     0.0     0.0     0.0    50.5    11.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1648 S.CONR-RJ138  0 0.998 -32.5     1.1     0.0     0.0     0.0    34.8     8.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1649 LEOPOL-RJ138  0 1.003 -31.5     0.8     0.0     0.0     0.0    27.4     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1650 R.COMP-RJ138  0 1.002 -32.1     1.1     0.0     0.0     0.0    50.2     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1651 JBOTA1-RJ138  0 1.002 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1652 JBOTA2-RJ138  0 1.002 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1653 URUGUA-RJ138  0 1.002 -31.7     1.0     0.0     0.0     0.0    29.7     8.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1655 ACAMPI-RJ138  0 1.002 -31.6     1.3     0.0     0.0     0.0    41.1     9.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1656 MJ-VA1-RJ138  0 1.000 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1657 MJ-VA2-RJ138  0 1.000 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1658 LEBLON-RJ138  0 1.000 -32.3     1.0     0.0     0.0     0.0    48.4     7.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1659 P.SEIS-RJ138  0 1.001 -32.7     0.5     0.0     0.0     0.0    51.4     3.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1660 J.BOT1-RJ138  0 0.999 -32.3     2.5     0.0     0.0     0.0    79.0    60.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1661 HUMAIT-RJ138  0 1.001 -32.2     0.8     0.0     0.0     0.0    17.1    -5.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1662 COPACA-RJ138  0 1.001 -32.6     0.3     0.0     0.0     0.0    33.0    -0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1663 LEME---RJ138  0 1.001 -32.6     0.1     0.0     0.0     0.0    20.3     8.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1665 J.BOT2-RJ138  0 0.999 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1669 CACHAM-RJ138  0 0.995 -33.7     1.7     0.0     0.0     0.0    47.9     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1670 MANGUE-RJ138  0 1.003 -31.5     0.0     0.0     0.0     0.0     5.9     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1671 BERN.M-RJ138  0 1.003 -30.0     0.0     0.0     0.0     0.0     5.2     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1672 MADURE-RJ138  0 1.001 -29.4     0.0     0.0     0.0     0.0     7.1     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1678 ITAPE1-RJ138  0 1.002 -32.2     6.6     0.0     0.0     0.0    45.0     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1679 P.ERNE-RJ138  0 1.001 -32.6     1.6     0.0     0.0     0.0    49.3    14.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1680 AEROPO-RJ138  0 1.001 -32.7     0.0     0.0     0.0     0.0    12.5     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1681 GOVERN-RJ138  0 1.000 -32.8     3.4     0.0     0.0     0.0    32.9     7.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1682 GUANAB-RJ138  0 1.000 -32.8     2.1     0.0     0.0     0.0    35.4    11.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1683 FUNDAO-RJ138  0 1.001 -32.7     1.4     0.0     0.0     0.0    29.0     5.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1684 S.ANTO-RJ138  0 1.002 -32.4     0.3     0.0     0.0     0.0    57.9     9.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1685 MACKEN-RJ138  0 1.002 -32.3     0.1     0.0     0.0     0.0    20.5     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1686 BAEPEN-RJ138  0 1.002 -32.4     0.8     0.0     0.0     0.0    50.8    11.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1688 MBOTA1-RJ138  0 1.001 -32.2     0.0     0.0     0.0     0.0     8.8     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1689 MBOTA2-RJ138  0 1.002 -32.4     0.0     0.0     0.0     0.0     7.1     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1690 STA.LU-RJ138  0 1.002 -32.4     0.1     0.0     0.0     0.0    34.2     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1691 BOTAFO-RJ138  0 1.002 -32.5     1.1     0.0     0.0     0.0    43.7     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1692 B.DE-P-RJ138  0 1.001 -32.5     1.0     0.0     0.0     0.0    40.4     5.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1694 BAYER--RJ138  0 0.989 -32.1     0.0     0.0     0.0     0.0     6.4     3.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1696 A.BRAN-RJ138  0 0.985 -32.5     2.6     0.0     0.0     0.0    74.3    25.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1719 ITAMBI-RJ069  0 0.987 -37.0     0.4     0.0     0.0     0.0    15.4     7.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1720 ITB-4Y-RJ069  0 1.019 -35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1721 QUALIM-RJ069  0 1.019 -35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1723 ALCANT-RJ069  0 1.007 -42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1724 INOA--TAP069  0 1.000 -43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1725 S.LOUR-RJ069  0 1.005 -44.5     0.4     0.0     0.0     0.0    51.7    19.8     0.0     0.0    29.1     0.0     0.0     0.0 LIG
   1726 S.PONT-RJ069  0 1.005 -44.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 144

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 254 * RJ - DIT/DIST (Metropolitana)       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   1727 S.GONC-RJ069  0 1.005 -43.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1730 ALCANT-RJ138  0 0.986 -39.4     0.8     0.0     0.0     0.0    60.6    25.1     0.0     0.0    18.7     0.0     0.0     0.0 LIG
   1731 GUAXIN-RJ138  0 0.987 -39.2     0.7     0.0     0.0     0.0    41.9    19.2     0.0     0.0    18.7     0.0     0.0     0.0 LIG
   1732 P.ROSA-RJ138  0 0.986 -39.3     0.4     0.0     0.0     0.0    33.0    13.7     0.0     0.0     9.3     0.0     0.0     0.0 LIG
   1733 GBRAN1-RJ138  0 0.987 -39.6     0.9     0.0     0.0     0.0    27.3    11.7     0.0     0.0    18.7     0.0     0.0     0.0 LIG
   1734 S.PONT-RJ138  0 0.985 -39.9     0.4     0.0     0.0     0.0    35.6    17.6     0.0     0.0    18.6     0.0     0.0     0.0 LIG
   1735 INGA---RJ138  0 0.996 -39.6     0.0     0.0     0.0     0.0    15.5     6.8     0.0     0.0     9.5     0.0     0.0     0.0 LIG
   1736 V.PEDR-RJ138  0 1.012 -34.4     1.3     0.0     0.0     0.0    43.8    19.4     0.0     0.0    14.7     0.0     0.0     0.0 LIG
   1737 Z.SUL--RJ138  0 0.996 -39.1     1.1     0.0     0.0     0.0    33.2    11.6     0.0     0.0    14.3     0.0     0.0     0.0 LIG
   1738 ICARAI-RJ138  0 0.995 -39.2     0.4     0.0     0.0     0.0    40.5    17.4     0.0     0.0    19.0     0.0     0.0     0.0 LIG
   1739 ARSEN1-RJ138  0 0.999 -37.9     0.0     0.0     0.0     0.0    14.1     6.5     0.0     0.0     9.6     0.0     0.0     0.0 LIG
   1740 SCSERR-RJ138  0 1.001 -33.2     0.6     0.0     0.0     0.0    45.0    21.8     0.0     0.0    14.4     0.0     0.0     0.0 LIG
   1742 P.ANG1-RJ138  0 0.997 -35.4     0.7     0.0     0.0     0.0    27.3    12.1     0.0     0.0     9.5     0.0     0.0     0.0 LIG
   1743 CELIS1-RJ138  0 0.994 -33.8     0.4     0.0     0.0     0.0    23.1    10.5     0.0     0.0     9.5     0.0     0.0     0.0 LIG
   1744 CELIS2-RJ138  0 0.996 -33.8     0.4     0.0     0.0     0.0    35.3    15.2     0.0     0.0    19.1     0.0     0.0     0.0 LIG
   1746 TIND11-RJ138  0 0.991 -34.0     0.0     0.0     0.0     0.0    21.4     9.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1747 TECAM -RJ138  0 0.991 -34.0     0.0     0.0     0.0     0.0     6.3     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1748 TIND12-RJ138  0 0.995 -33.9     0.0     0.0     0.0     0.0    14.2     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1776 N.PAR3-RJ138  0 0.998 -35.2     0.0     0.0     0.0     0.0    25.7    10.6     0.0     0.0     9.6     0.0     0.0     0.0 LIG
   1790 ARSEN2-RJ138  0 0.998 -38.0     0.4     0.0     0.0     0.0    16.8     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1794 COMPER-RJ138  0 1.005 -35.2     0.0     0.0     0.0     0.0     4.6     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1796 CMP-1Y-RJ138  0 1.005 -35.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3169 INGA-2-RJ138  0 0.996 -39.6     0.0     0.0     0.0     0.0    21.0     8.2     0.0     0.0     9.5     0.0     0.0     0.0 LIG
   3200 PANTN--RJ138  0 0.996 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3201 PVNTN--RJ138  0 0.998 -31.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3204 MDUTR--RJ138  0 0.996 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3205 GDLTN--RJ138  0 0.995 -31.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3206 PVNTR--RJ138  0 0.998 -31.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3209 TURTN--RJ138  0 0.995 -32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3215 PANTR--RJ138  0 0.995 -32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3224 GDLTR--RJ138  0 0.994 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3231 AVDTN--RJ138  0 0.999 -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3232 AVDTR--RJ138  0 1.002 -32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3233 RECTN--RJ138  0 0.998 -32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3234 RECTR--RJ138  0 1.002 -32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3235 ITPTN--RJ138  0 1.002 -32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3236 ITPTR--RJ138  0 0.998 -32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3237 PJCTN--RJ138  0 1.002 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3238 PJCTR--RJ138  0 1.003 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3239 GDNTN--RJ138  0 1.003 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3240 GDNTR--RJ138  0 1.002 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3241 CURTN--RJ138  0 1.002 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3242 CURTR--RJ138  0 1.003 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3243 TQRTN--RJ138  0 0.998 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3244 TQRTR--RJ138  0 1.001 -32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3245 VVQTN--RJ138  0 1.001 -32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3246 VVQTR--RJ138  0 0.998 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3247 PDGTN--RJ138  0 0.991 -33.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3248 PDGTR--RJ138  0 0.998 -32.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 145

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 254 * RJ - DIT/DIST (Metropolitana)       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3249 BARTN--RJ138  0 0.981 -34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3250 BARTR--RJ138  0 0.998 -32.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3251 SCOTN--RJ138  0 1.000 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3252 SCOTR--RJ138  0 1.000 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3253 BRRTN--RJ138  0 0.998 -32.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3254 BRRTR--RJ138  0 0.981 -34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3255 BARRA1TAP138  0 0.994 -32.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3256 BARRA2TAP138  0 0.999 -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3257 VTLTN--RJ138  0 1.008 -32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3258 VTLTR--RJ138  0 1.010 -32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3264 CRFTR--RJ138  0 1.006 -33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3283 CPRTR--RJ138  0 1.006 -33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3284 CPRTN--RJ138  0 1.005 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3394 VDP1--TAP138  0 1.005 -35.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3395 VDP2--TAP138  0 1.005 -35.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3503 FCC----RJ138  0 1.000 -27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3504 ASCENT-RJ138  0 0.996 -32.7     0.0     0.0     0.0     0.0     8.9     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3509 MPAUL1-RJ138  0 0.998 -38.4     0.0     0.0     0.0     0.0     2.8     1.2     0.0     0.0     9.6     0.0     0.0     0.0 LIG
   3516 FCCTN--RJ138  0 1.000 -27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3517 FCCTR--RJ138  0 1.000 -27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3521 BYPCAS-RJ138  0 0.996 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3552 MRPTN--RJ138  0 0.999 -30.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3553 MRPTR--RJ138  0 1.001 -30.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3795 OL1TAP-RJ138  0 0.995 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3796 OL2TAP-RJ138  0 0.996 -33.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3951 CARMAR-RJ138  0 1.002 -30.5     1.4     0.0     0.0     0.0    33.1     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3952 MARAPI-RJ138  0 0.999 -30.9     2.0     0.0     0.0     0.0    31.9     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3954 ITAGUA-RJ138  0 0.998 -29.3     1.3     0.0     0.0     0.0    29.2     9.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3955 S.JOAO-RJ138  0 1.001 -31.4     0.4     0.0     0.0     0.0    26.3     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3957 INFLUE-RJ138  0 1.020 -38.1     1.1     0.0     0.0     0.0     1.2     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3958 CASCAD-RJ138  0 0.996 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3959 GARDEN-RJ138  0 1.003 -32.1     3.1     0.0     0.0     0.0    51.1     4.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4105 ILLINO-RJ138  0 0.996 -33.6     0.0     0.0     0.0     0.0     9.3     4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4107 CENPES-RJ138  0 1.001 -32.7     0.0     0.0     0.0     0.0    11.2     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4108 PROJAC-RJ138  0 1.002 -32.0     0.0     0.0     0.0     0.0     6.7     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4113 F.CRUZ-RJ138  0 0.997 -33.5     0.0     0.0     0.0     0.0    39.7    10.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4118 BARRA2-RJ138  0 0.981 -34.3     1.5     0.0     0.0     0.0    62.3    16.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4120 Z.OEST-RJ138  0 1.002 -27.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4126 ESTALE-RJ138  0 0.997 -29.9     0.0     0.0     0.0     0.0     4.0     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4200 SJOSE1-RJ138  0 1.002 -31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7150 INOA---RJ069  0 0.985 -44.3     2.3     0.0     0.0     0.0    27.7    14.2     0.0     0.0     9.3     0.0     0.0     0.0 LIG
   7472 GBRAN2-RJ138  0 0.988 -39.4     0.0     0.0     0.0     0.0    15.7     6.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7473 PIRATI-RJ138  0 0.995 -39.2     4.3     0.0     0.0     0.0    38.5    15.6     0.0     0.0    19.0     0.0     0.0     0.0 LIG
   7476 VDP3---RJ069  0 1.012 -36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7477 VDP4---RJ069  0 1.032 -36.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7478 GRADIMTAP069  0 1.005 -43.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7489 PDR---TAP138  0 0.988 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7490 NEVES--RJ138  0 0.997 -39.8     0.4     0.0     0.0     0.0    24.4     9.8     0.0     0.0    19.1     0.0     0.0     0.0 LIG
   7499 TIND21-RJ138  0 0.991 -34.0     0.0     0.0     0.0     0.0     0.9     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 146

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 254 * RJ - DIT/DIST (Metropolitana)       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7500 TIND22-RJ138  0 0.994 -33.9     0.0     0.0     0.0     0.0     2.1     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7501 MPAUL2-RJ138  0 0.997 -38.5     0.3     0.0     0.0     0.0    11.7     4.6     0.0     0.0     9.5     0.0     0.0     0.0 LIG
   7504 MARIC1-RJ069  0 1.000 -37.9     0.8     0.0     0.0     0.0    14.5     6.9     0.0     0.0     4.8     0.0     0.0     0.0 LIG
   7505 TANGUA-RJ069  0 1.007 -37.9     0.3     0.0     0.0     0.0     7.3     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7506 RBONIT-RJ069  0 0.995 -38.9     0.8     0.0     0.0     0.0    14.9     7.0     0.0     0.0     7.1     0.0     0.0     0.0 LIG
   7507 PAPUCA-RJ069  0 0.995 -38.5     0.0     0.0     0.0     0.0     5.6     2.4     0.0     0.0     0.6     0.0     0.0     0.0 LIG
   7508 CMACAC-RJ069  0 0.978 -39.1     0.0     0.0     0.0     0.0     5.6     2.4     0.0     0.0     2.3     0.0     0.0     0.0 LIG
   7511 MARIC4-RJ069  0 1.000 -37.9     1.0     0.0     0.0     0.0    21.9     9.5     0.0     0.0     9.6     0.0     0.0     0.0 LIG
   7512 AMBEV--RJ069  0 0.983 -38.8     0.0     0.0     0.0     0.0     4.1     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7773 EQUIN2-RJ138  0 0.995 -33.5     0.0     0.0     0.0     0.0    12.0     5.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7774 EQUIN3-RJ138  0 0.996 -32.7     0.0     0.0     0.0     0.0     7.0     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7868 ARS-Y1-RJ138  0 0.999 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7869 ARS-Y2-RJ138  0 0.998 -38.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7870 MPA-Y1-RJ138  0 0.998 -38.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7871 MPA-Y2-RJ138  0 0.997 -38.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7872 CEL-Y1-RJ138  0 0.994 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7873 CEL-Y2-RJ138  0 0.996 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7874 PAR-Y1-RJ138  0 0.998 -35.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7875 NPA-Y3-RJ138  0 0.999 -35.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7895 GXD-Y2-RJ138  0 0.987 -39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7896 PDR-Y4-RJ138  0 0.988 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9633 JB1TAP-RJ138  0 0.978   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   9634 LAMEI1-RJ138  0 0.992 -31.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9636 LAMEI2-RJ138  0 1.000 -30.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9640 MARINH-RJ138  0 0.997 -29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9642 P.OLIM-RJ138  0 1.003 -32.1     0.0     0.0     0.0     0.0     2.2     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9648 MSCON1-RJ138  0 1.000 -32.3     0.0     0.0     0.0     0.0     3.3     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9649 CONCER-RJ138  0 0.990   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  11721 QUA-1Y-RJ069  0 0.987 -37.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11735 ING-1Y-RJ138  0 0.994 -39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13504 AST-1Y-RJ138  0 0.996 -32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  17773 EQN2TR-RJ138  0 0.995 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21721 QUA-2Y-RJ069  0 1.019 -35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21735 ING-2Y-RJ138  0 0.996 -39.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23504 AST-2Y-RJ138  0 0.998 -32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  27773 EQN2TN-RJ138  0 0.996 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44832 EQN3TN-RJ138  0 0.996 -32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44833 EQN3TR-RJ138  0 0.998 -32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44844 T1-ITG-RJ138  0 0.999 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44845 T2-ITG-RJ138  0 0.999 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44846 CMDTN--RJ138  0 0.999 -29.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44847 CMDTR--RJ138  0 0.998 -29.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44848 CSCTN--RJ138  0 0.997 -29.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44849 CSCTR--RJ138  0 0.998 -29.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44850 CMD----RJ138  0 0.999 -29.3     0.0     0.0     0.0     0.0     7.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44851 CSC----RJ138  0 0.997 -29.3     0.0     0.0     0.0     0.0    14.3    30.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44852 AGA----RJ138  0 0.998 -29.3     0.0     0.0     0.0     0.0    20.3     8.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45064 COLKPS-RJ138  0 1.004 -22.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45065 KRK13AUTE003  1 1.004 -18.2    50.0     1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 147

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 254 * RJ - DIT/DIST (Metropolitana)       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  45066 KRK13BUTE000 -1 1.004 -22.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45067 KRK19AUTE003  1 1.006 -15.6    53.0     3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45068 KRK19BUTE004  1 1.006 -16.3    58.2     4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45069 PRSD1AUTE002  1 1.007 -18.0    32.7     2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45070 PRSD1BUTE002  1 1.007 -18.0    32.7     2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45071 PRSD1CUTE003  1 1.007 -17.3    37.8     3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45072 PRSD2-UTE004  1 1.003 -15.4    68.4     3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45073 ZINRL1-RJ138  0 1.000 -27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45074 ZINRL2-RJ138  0 1.000 -27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45960 ODATA--RJ138  0 0.996 -32.7     0.0     0.0     0.0     0.0     6.4     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45961 ODTTPN-RJ138  0 0.998 -32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45962 ODTTPR-RJ138  0 0.996 -32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45964 MSCON2-RJ138  0 1.000 -32.3     0.0     0.0     0.0     0.0     2.4     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46019 SCRU31UTE000 -1 0.999 -29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46359 SCALA--RJ138  0 0.996 -32.7     0.0     0.0     0.0     0.0    10.0     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46360 SCLTPN-RJ138  0 0.996 -32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46361 SCLTPR-RJ138  0 0.998 -32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46679 SPT--P-RJ138  0 0.991 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47167 PDA-G3-RJ138  0 0.997 -32.9     8.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47169 INF-G3-RJ138  0 1.020 -38.1     2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 148

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 255 * RJ - DIT/DIST (Sul Fluminense)      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

     14 FUNIL-UHE002  1 0.982 -21.6   141.9   -29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     84 RESEN2-RJ138  0 1.006 -26.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    182 FUNIL--RJ138  0 1.003 -26.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    185 ANGRA--RJ138  0 1.001 -26.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    250 NPECA2UHE002  1 0.986 -20.5    96.0    25.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    251 N.PECA-RJ138  0 1.007 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    253 FONTE2UHE002  1 0.985 -22.5    88.0    26.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    254 FONTES-RJ138  0 1.007 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    255 PPASSOUHE002  1 0.994 -22.8    80.6    30.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    256 PPASSO-RJ138  0 1.011 -28.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    259 SCECIL-RJ013 -1 1.054 -29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    260 S.CEC--RJ138  0 0.992 -29.9    12.2     0.0     0.0     0.0    57.7    16.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    261 VIGARI-RJ013 -1 1.064 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    262 VIGARI-RJ138  0 1.002 -29.6     1.3     0.0     0.0     0.0    49.2     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    269 CSN---UTE002  1 0.993 -26.3   153.1    24.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    273 SAUDAD-RJ138  0 1.004 -30.8     1.0     0.0     0.0     0.0     9.5     4.7     0.0     0.0   108.9     0.0     0.0     0.0 LIG
    274 V.RED--RJ138  0 0.989 -31.8     8.0     0.0     0.0     0.0    53.8    20.1     0.0     0.0    66.0     0.0     0.0     0.0 LIG
    281 RETIRO-RJ138  0 0.993 -31.6     2.8     0.0     0.0     0.0    28.1     9.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1391 GLV-1Y-RJ138  0 0.997 -26.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1392 GALVAS-RJ138  0 0.997 -26.8     0.0     0.0     0.0     0.0     1.9     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1394 NISSAN-RJ138  0 0.997 -26.8     0.0     0.0     0.0     0.0    10.5     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1395 VOLKS--RJ138  0 0.997 -26.8     0.0     0.0     0.0     0.0     6.1     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1601 SAPUCA-RJ138  0 1.015 -36.6     4.5     0.0     0.0     0.0     5.0     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1602 T.RIOS-RJ138  0 0.991 -39.1    10.1     0.0     0.0     0.0    48.8    15.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1603 CIFERA-RJ138  0 1.005 -33.4     0.0     0.0     0.0     0.0     0.1     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1613 PIRTAP-RJ138  0 0.994 -29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1614 THYTAP-RJ138  0 0.993 -29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1619 R.SAUD-RJ138  0 0.999   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   1620 CONCAL-RJ138  0 1.004 -30.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1621 FONTIN-RJ138  0 0.998 -31.3     5.0     0.0     0.0     0.0    27.2     4.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1654 CENTE--RJ138  0 0.979 -30.4    12.5     0.0     0.0     0.0    31.3    16.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1666 DUPTAP-RJ138  0 1.022   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   1667 DUPONT-RJ138  0 1.004 -30.3     0.0     0.0     0.0     0.0     0.1     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1673 CSN----RJ138  0 0.987 -32.0     0.0     0.0     0.0     0.0   340.0    98.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1674 S.BARB-RJ138  0 0.997 -31.3     0.0     0.0     0.0     0.0    11.0     3.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1675 P.PIRA-RJ138  0 0.993 -29.9     0.0     0.0     0.0     0.0     7.3     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1676 S.BMAN-RJ138  0 1.004 -30.8     0.0     0.0     0.0     0.0     5.6     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1677 THYSSE-RJ138  0 0.993 -29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1697 COSMOS-RJ138  0 0.993 -29.7     1.6     0.0     0.0     0.0    37.3    13.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1706 ITATIA-RJ138  0 1.003 -26.3     0.5     0.0     0.0     0.0    14.1     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1729 P.REAL-RJ138  0 0.997 -26.8     0.0     0.0     0.0     0.0     4.2     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1770 MURIQU-RJ138  0 0.998 -29.9     0.4     0.0     0.0     0.0    13.7     6.6     0.0     0.0     9.6     0.0     0.0     0.0 LIG
   1771 JACUAC-RJ138  0 0.997 -28.5     0.4     0.0     0.0     0.0     9.7     4.6     0.0     0.0     4.8     0.0     0.0     0.0 LIG
   1772 ITAORN-RJ138  0 0.998 -28.3     0.0     0.0     0.0     0.0     5.8     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1773 ANGRAE-RJ138  0 1.002 -28.8     0.6     0.0     0.0     0.0    28.0    12.7     0.0     0.0    19.3     0.0     0.0     0.0 LIG
   1775 GUARDI-RJ138  0 0.997 -26.8     0.0     0.0     0.0     0.0     4.2     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1777 PEUGEO-RJ138  0 0.996 -26.8     0.0     0.0     0.0     0.0     9.3     3.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1780 RESEND-RJ138  0 1.001 -26.5     1.1     0.0     0.0     0.0    28.0     8.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1788 MICHEL-RJ138  0 1.003 -26.3     0.0     0.0     0.0     0.0    12.5     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 149

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 255 * RJ - DIT/DIST (Sul Fluminense)      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   1797 NUCLEI-RJ138  0 1.003 -26.3     0.0     0.0     0.0     0.0     3.1     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3218 FJBTN--RJ138  0 1.000   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   3229 FJBTR--RJ138  0 1.000   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   3271 SBMTN--RJ138  0 1.004 -30.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3272 SBMTR--RJ138  0 1.004 -30.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3273 FTLTN--RJ138  0 0.998 -31.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3274 FTLTR--RJ138  0 0.999 -31.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3275 BABTN--RJ138  0 0.997 -31.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3276 BABTR--RJ138  0 0.996 -31.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3277 CTPTN--RJ138  0 0.995 -31.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3278 CTPTR--RJ138  0 0.993 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3279 RTOTN--RJ138  0 0.993 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3280 DUPTR--RJ138  0 1.004 -30.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3281 RSDTN--RJ138  0 1.004 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3282 RSDTR--RJ138  0 1.004 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3505 CFABRI-RJ138  0 0.996 -30.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3584 SOLUCI-RJ069  0 1.003 -27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3592 RSAUD3-RJ069  0 1.003 -27.8     0.7     0.0     0.0     0.0     7.4     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3797 LAJES-PCH013  0 1.007 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3972 CSNINT-RJ138  0 0.987 -32.0     0.0     0.0     0.0     0.0   150.0    63.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3992 TR2TAP-RJ138  0 0.997 -38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3999 PARACAPCH013 -1 1.051 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4000 PRCTAP-RJ138  0 0.998 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4114 PARACA-RJ138  0 0.998 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4127 RTOTR--RJ138  0 0.995 -31.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4128 DUPTN--RJ138  0 1.004 -30.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7460 PRL1--TAP138  0 0.997 -26.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7470 PRL2--TAP138  0 0.997 -26.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7474 LROVER-RJ138  0 1.003 -26.3     0.0     0.0     0.0     0.0     1.3     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7484 MICHE-TAP138  0 1.004 -26.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7510 SEB-EN-RJ138  0 1.003 -26.3     0.0     0.0     0.0     0.0     2.6     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7525 PIR----RJ069  0 1.002 -27.8     0.1     0.0     0.0     0.0     1.3     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7526 DEL_BR-RJ069  0 1.004 -29.6     0.0     0.0     0.0     0.0     3.9     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7527 JACUAC-RJ069  0 1.004 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7528 TEBIG--RJ069  0 1.004 -29.6     0.0     0.0     0.0     0.0     6.3     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7529 ITAORE-RJ138  0 0.998 -28.3     0.0     0.0     0.0     0.0     7.2     3.4     0.0     0.0     2.4     0.0     0.0     0.0 LIG
   7530 MBRVAL-RJ069  0 1.004 -31.0     0.0     0.0     0.0     0.0     4.1     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7531 MAMBUC-RJ138  0 0.997 -28.7     0.5     0.0     0.0     0.0    21.1     8.1     0.0     0.0    16.7     0.0     0.0     0.0 LIG
   7532 MURIQU-RJ069  0 1.008 -30.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9612 VG1TAP-RJ138  0 1.002 -29.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9613 VG2TAP-RJ138  0 1.002 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9616 FT-BL1-RJ138  0 1.007 -29.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9617 FT-BL3-RJ138  0 1.008 -28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9618 PP-BL1-RJ138  0 1.010 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11394 NIS-1Y-RJ138  0 0.998 -26.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11395 VLK-1Y-RJ138  0 0.998 -26.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11797 NUC-1Y-RJ138  0 1.004 -26.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13505 CFBTN--RJ138  0 0.996 -30.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13584 SOL-1Y-RJ069  0 1.003 -27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 150

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 255 * RJ - DIT/DIST (Sul Fluminense)      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  21392 GLV-2Y-RJ138  0 0.997 -26.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21394 NIS-2Y-RJ138  0 0.997 -26.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21395 VLK-2Y-RJ138  0 0.997 -26.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21797 NUC-2Y-RJ138  0 1.004 -26.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23505 CFBTR--RJ138  0 0.996 -30.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23584 SOL-2Y-RJ069  0 1.002 -27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44322 FONTE1UHE001  1 0.996 -25.1    22.5    13.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44323 NPECA1UHE002  1 0.991 -23.6   106.2    42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47164 SCE-G3-RJ138  0 0.992 -29.9     2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47165 VRE-G3-RJ138  0 0.989 -31.8     3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47168 CEN-G3-RJ138  0 0.979 -30.4     3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 151

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 256 * RJ - DIT/DIST (Baixada Fluminense)  

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    116 IMBTAP-RJ138  0 1.006 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    172 IMBARE-RJ138  0 1.001 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    173 ADRIAN-RJ138  0 1.012 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    266 S.CLAR-RJ138  0 1.006 -28.8     1.7     0.0     0.0     0.0    37.1    11.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    267 CPP----RJ138  0 1.005 -33.4     0.0     0.0     0.0     0.0    12.5     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    268 CFRTAP-RJ138  0 0.988   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
    271 MERITI-RJ138  0 1.006 -32.4     0.8     0.0     0.0     0.0    45.4     6.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    285 C.SOAR-RJ138  0 1.004 -29.6     3.0     0.0     0.0     0.0    57.6    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    286 R.FREI-RJ138  0 1.002 -30.2     0.9     0.0     0.0     0.0    23.1    12.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    287 SARAPU-RJ138  0 1.008 -32.4     1.6     0.0     0.0     0.0    48.9    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    288 ROSALI-RJ138  0 0.998 -32.5     1.8     0.0     0.0     0.0    15.0     6.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    289 CAMARA-RJ138  0 0.998 -31.4     3.0     0.0     0.0     0.0    82.6    16.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    298 FORJAS-RJ138  0 0.995   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   1433 SJOTN--RJ138  0 1.000 -31.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1436 SJOTR--RJ138  0 1.001 -31.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1438 MRTTR--RJ138  0 0.999 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1439 CXSTR--RJ138  0 1.000 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1442 ROSTR--RJ138  0 0.997 -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1447 ROSTN--RJ138  0 0.999 -32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1450 CXSTN--RJ138  0 1.009 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1451 WLSTN--RJ138  0 1.001 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1452 WLSTR--RJ138  0 1.001 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1455 MRTTN--RJ138  0 1.006 -32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1467 MNBTN--RJ138  0 0.993 -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1468 NIGTN--RJ138  0 1.002 -29.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1600 W.LUIS-RJ138  0 1.000 -32.1     1.3     0.0     0.0     0.0    30.9     7.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1604 V.TELE-RJ138  0 1.006 -32.4     0.3     0.0     0.0     0.0    28.0     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1627 QUEIMA-RJ138  0 0.989 -30.0     3.5     0.0     0.0     0.0    45.6    22.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1629 NIGUAC-RJ138  0 1.002 -29.3     4.2     0.0     0.0     0.0    72.8    23.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1630 C.ROCH-RJ138  0 0.996 -31.8     2.6     0.0     0.0     0.0    46.7     9.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1631 M.BARR-RJ138  0 0.992 -31.8     2.3     0.0     0.0     0.0    71.6    36.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1632 PAVUNA-RJ138  0 0.998 -31.1     1.3     0.0     0.0     0.0    45.3    13.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1664 CEPEL--RJ138  0 1.012 -31.6     0.0     0.0     0.0     0.0     0.5     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1668 INMETR-RJ138  0 1.005 -33.4     1.3     0.0     0.0     0.0    17.7     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1693 VIG.GE-RJ138  0 0.996 -33.5     1.5     0.0     0.0     0.0    34.5     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1695 CURICI-RJ138  0 1.002 -32.0     2.9     0.0     0.0     0.0    65.8     9.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1699 CIM.TU-RJ138  0 0.995 -31.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1717 MAGE---RJ138  0 1.006 -34.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1718 MAGE---RJ069  0 1.018 -35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3202 NIGTR--RJ138  0 1.002 -30.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3203 BMLTN--RJ138  0 1.003 -30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3207 CSOTN--RJ138  0 1.004 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3210 MNBTR--RJ138  0 0.998 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3211 BMLTR--RJ138  0 1.002 -30.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3212 CSOTR--RJ138  0 1.003 -30.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3213 RFRTN--RJ138  0 1.005 -30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3214 CRMT1--RJ138  0 1.003 -30.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3216 CROTR--RJ138  0 0.994 -31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3217 RFRTR--RJ138  0 1.005 -30.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 152

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 256 * RJ - DIT/DIST (Baixada Fluminense)  

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3219 QMDTR--RJ138  0 1.007 -29.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3220 STCTR--RJ138  0 1.007 -29.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3221 SRDTR--RJ138  0 1.007 -29.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3222 CROT1--RJ138  0 0.989 -32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3223 CRMT2--RJ138  0 1.004 -30.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3225 CROTN--RJ138  0 0.998 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3226 STCTN--RJ138  0 1.007 -28.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3227 CROT2--RJ138  0 0.996 -31.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3228 QMDTN--RJ138  0 0.989 -30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3230 SRDTN--RJ138  0 1.007 -29.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3259 SRPTN--RJ138  0 1.008 -32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3260 SRPTR--RJ138  0 1.010 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3261 ELDTN--RJ138  0 1.007 -32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3262 ELDTR--RJ138  0 1.008 -32.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3263 CFRTN--RJ138  0 1.006 -33.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3265 IMTTN--RJ138  0 1.005 -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3266 IMTTR--RJ138  0 1.006 -33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3442 ELETR2-RJ138  0 1.007 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3519 NIGUA2-RJ138  0 1.010 -28.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3587 IMUNAN-RJ069  0 0.992 -42.7     0.0     0.0     0.0     0.0     7.1     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3974 SEROP-UTE000 -1 1.010 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3975 ELETRO-RJ138  0 1.010 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4102 PACIEN-RJ138  0 0.998 -31.8     2.0     0.0     0.0     0.0    55.7    22.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4201 GLB-1--RJ138  0 1.006 -31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4202 GLB-2--RJ138  0 1.006 -31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4203 TRG11-UTE001  1 1.003 -28.2    66.4    -2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4204 TRV18-UTE001  1 1.003 -29.7    40.8    -3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4205 TRV28-UTE000 -1 1.006 -31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4206 TRG21-UTE000 -1 1.006 -31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4207 TRG31-UTE000 -1 1.006 -31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4208 TRV38-UTE000 -1 1.006 -31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4210 REDUC1-RJ138  0 1.005 -31.3     0.0     0.0     0.0     0.0    25.0     8.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4213 REDUC2-RJ138  0 1.005 -31.3     0.0     0.0     0.0     0.0    25.0     8.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4325 NIGUA1-RJ138  0 1.007 -29.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7479 GUAPIP-RJ069  0 0.996 -36.7     0.0     0.0     0.0     0.0     4.0     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7480 PMODEL-RJ069  0 0.996 -36.7     0.4     0.0     0.0     0.0    14.0     6.5     0.0     0.0     4.8     0.0     0.0     0.0 LIG
   7502 AVIEI1-RJ069  0 1.017 -36.1     0.6     0.0     0.0     0.0    15.7     7.0     0.0     0.0     5.0     0.0     0.0     0.0 LIG
   7503 AVIEI2-RJ069  0 1.017 -36.1     0.3     0.0     0.0     0.0    12.0     5.1     0.0     0.0     5.0     0.0     0.0     0.0 LIG
   7515 MGEFC1-RJ000  0 1.047 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7516 MGEFC2-RJ000  0 1.047 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7517 MGETE1-RJ013  0 1.055 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     5.3     0.0     0.0     0.0 LIG
   7518 MGETE2-RJ013  0 1.053 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     5.3     0.0     0.0     0.0 LIG
   7519 MGEFC3-RJ000  0 1.047 -35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7520 MGETE3-RJ013  0 1.055 -35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     5.3     0.0     0.0     0.0 LIG
   7523 AVI1--TAP069  0 1.017 -36.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7524 AVI2--TAP069  0 1.017 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8719 VDPELE-RJ138  0 1.015 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    51.5     0.0     0.0     0.0 LIG
  11719 ITB-1Y-RJ069  0 0.987 -37.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13587 IMU-2Y-RJ069  0 1.019 -35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 153

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 256 * RJ - DIT/DIST (Baixada Fluminense)  

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  21794 CMP-2Y-RJ138  0 1.005 -35.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23587 IMU-3Y-RJ069  0 0.994 -42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44324 TRG12-UTE000 -1 1.006 -31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44325 TRG22-UTE000 -1 1.006 -31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44326 TRG32-UTE000 -1 1.006 -31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44892 SEROP2UTE000 -1 1.007 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47078 AVI-G3-RJ069  0 1.017 -36.1     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47166 RFR-G3-RJ138  0 1.002 -30.2     6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 154

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 257 * RJ - DIT/DIST (Serrana)             

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    257 I.POMBUHE004  1 1.006 -32.2   123.6    49.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    258 I.POMB-RJ138  0 1.020 -38.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    297 S.BRAN-RJ088  0 1.010 -42.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1014 BJARD--RJ069  0 0.978 -37.4     0.6     0.0     0.0     0.0     7.4     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1700 AREAL-PCH013  0 0.992 -38.1     2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1701 FAGUNDPCH013  0 0.994 -38.2     0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1702 PIABANPCH013  0 0.994 -37.7     2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1703 MACAB3PCH013  0 1.011 -35.0     3.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1704 MACAB6PCH013  0 1.011 -35.4     2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1707 AREAL--RJ069  0 0.992 -38.6     0.7     0.0     0.0     0.0    11.1     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1708 FAGUND-RJ069  0 0.994 -38.4     0.0     0.0     0.0     0.0     0.7     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1709 PIABAN-RJ069  0 0.994 -38.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1712 RDC1E2-RJ069  0 1.007 -37.9     0.5     0.0     0.0     0.0     6.4     2.7     0.0     0.0     2.4     0.0     0.0     0.0 LIG
   1713 RDC3E4-RJ069  0 0.993 -38.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1715 ITAMAR-RJ069  0 0.998 -37.3     0.5     0.0     0.0     0.0    14.7     7.4     0.0     0.0    14.3     0.0     0.0     0.0 LIG
   1750 MACABUPCH069  0 1.011 -36.2     0.4     0.0     0.0     0.0     4.6     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1751 MACABU-RJ138  0 1.004 -35.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1752 FRIBUR-RJ138  0 0.969 -38.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1753 FRIBUR-RJ069  0 1.003 -40.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1754 TERESO-RJ138  1 0.995 -37.8     1.6     2.9     0.0     0.0    25.4    10.3     0.0     0.0    16.6     0.0     0.0     0.0 LIG
   1755 RDCENT-RJ138  0 1.002 -36.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1756 RDCENT-RJ069  0 1.008 -37.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1757 CIMEN1TAP138  0 1.005 -37.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1758 CIMEN2TAP138  0 1.008 -37.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1767 S.ROSAPCH013  1 1.013 -35.3     5.4     2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1768 S.ROSA-RJ069  0 1.007 -36.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1769 ROSTAP-RJ069  0 1.004 -36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1774 VPALMA-RJ069  0 0.996 -36.8     1.1     0.0     0.0     0.0    12.3     5.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1798 COLETO-RJ069  0 1.003 -36.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3267 INFTN--RJ138  0 1.020 -38.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3268 INFTR--RJ138  0 1.020 -38.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3269 SPCTN--RJ138  0 1.015 -36.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3270 SPCTR--RJ138  0 1.008 -38.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3340 JAP----RJ069  0 1.003 -40.0     2.8     1.4     0.0     0.0    54.3    26.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3342 LUM----RJ138  0 0.979 -37.7     0.0     0.0     0.0     0.0     2.2     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3343 CONQUI-RJ138  0 0.997 -37.3     0.0     0.0     0.0     0.0     6.1     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3579 ITAIPA-RJ069  0 0.994 -39.4     0.6     0.0     0.0     0.0    15.1     6.2     0.0     0.0    11.9     0.0     0.0     0.0 LIG
   3580 C.MBU--RJ069  0 0.990 -36.5     0.4     0.0     0.0     0.0     4.2     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3581 MAUA---RJ138  0 1.006 -37.4     0.0     0.0     0.0     0.0    14.3     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3588 SECRET-RJ069  0 0.992 -38.3     0.0     0.0     0.0     0.0     1.9     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3980 SEINTE-RJ138  0 0.997 -38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3991 TR1TAP-RJ138  0 0.997 -38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3993 STAFE-PCH013  0 0.997 -38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3994 ST.FE--RJ138  0 0.997 -38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3995 BONFA-PCH013  0 0.998 -38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3996 BONFAN-RJ138  0 0.998 -38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3997 MONSE-PCH013  0 0.998 -38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3998 M.SERR-RJ138  0 0.998 -38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7378 CQT-Y--RJ138  0 0.997 -37.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 155

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 257 * RJ - DIT/DIST (Serrana)             

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7475 PALATI-RJ069  0 0.994 -37.6     0.0     0.0     0.0     0.0    19.6     6.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7481 BALEGR-RJ138  0 1.000 -36.5     0.0     0.0     0.0     0.0     4.8     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7492 SSALTOPCH069  1 1.010 -35.9     2.7     0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7496 TROMBE-RJ138  0 0.994 -37.9     0.8     0.0     0.0     0.0    21.4    10.3     0.0     0.0     9.5     0.0     0.0     0.0 LIG
   7497 TROMB-TAP138  0 0.995 -37.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7509 CAJU--PCH069  1 1.012 -35.8     2.3     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7513 ALVORE-RJ138  0 1.004 -37.6     0.0     0.0     0.0     0.0    13.0     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7514 VOTORA-RJ138  0 1.003 -37.7     0.0     0.0     0.0     0.0    11.6     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7521 BINGEN-RJ069  0 0.983 -39.4     0.5     0.0     0.0     0.0    18.7     7.2     0.0     0.0     7.0     0.0     0.0     0.0 LIG
   8704 ITAMAR-RJ138  0 1.003 -37.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9038 SANTONPCH069  1 0.981 -37.3     1.8     0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9619 IL-AP1-RJ138  0 1.017 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9620 IL-AP2-RJ138  0 1.017 -38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11712 RDC-1Y-RJ069  0 1.007 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11713 RDC-3Y-RJ069  0 0.993 -38.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  11752 FRI-1Y-RJ138  0 0.969 -38.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13579 ITP-1Y-RJ069  0 1.001 -38.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13580 CMB-1Y-RJ069  0 1.009 -36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13581 MAU-1Y-RJ138  0 1.003 -37.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13588 SEC-2Y-RJ069  0 1.001 -38.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21712 RDC-2Y-RJ069  0 1.007 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21713 RDC-4Y-RJ069  0 0.997 -37.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  21752 FRI-2Y-RJ138  0 0.999 -37.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23579 ITP-4Y-RJ069  0 0.994 -38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23580 CMB-2Y-RJ069  0 0.990 -36.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23581 MAU-2Y-RJ138  0 1.006 -37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23588 SEC-3Y-RJ069  0 0.992 -38.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47071 BJA-G3-RJ069  0 0.978 -37.4     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47073 ARE-G3-RJ069  0 0.992 -38.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47074 TER-G3-RJ138  0 0.995 -37.8     1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47075 VPA-G3-RJ069  0 0.996 -36.8     0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 156

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 258 * RJ - DIT/DIST (Lagos)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    174 R.LEAO-RJ138  0 1.012 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1393 CABIUN-RJ138  0 0.995 -36.0     0.3     0.0     0.0     0.0     9.2     4.1     0.0     0.0     4.8     0.0     0.0     0.0 LIG
   1396 CEDAEA-RJ138  0 0.992 -36.6     0.0     0.0     0.0     0.0     5.0     1.6     0.0     0.0     0.6     0.0     0.0     0.0 LIG
   1397 SJARDI-RJ138  0 0.984 -37.5     0.0     0.0     0.0     0.0     5.0     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1398 PCARRO-RJ138  0 1.014 -37.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1399 ENTARA-RJ138  0 0.978 -38.5     1.2     0.0     0.0     0.0    18.5     9.2     0.0     0.0     9.2     0.0     0.0     0.0 LIG
   1728 IRIRI--RJ138  0 1.004 -35.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1745 RLEAOE-RJ138  0 1.012 -34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1792 TECAB--RJ138  0 0.995 -36.0     0.0     0.0     0.0     0.0    39.3    11.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1793 IMBOAS-RJ138  0 0.997 -36.0     1.8     0.0     0.0     0.0    42.7    17.8     0.0     0.0    14.3     0.0     0.0     0.0 LIG
   3507 SEC-LG-RJ138  0 1.013 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3508 ENTARA-RJ069  0 1.013 -40.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3511 PCARRO-RJ069  0 1.011 -39.7     1.4     0.0     0.0     0.0    31.7    14.1     0.0     0.0    27.8     0.0     0.0     0.0 LIG
   3512 C.ABRE-RJ138  0 1.012 -34.3     0.0     0.0     0.0     0.0     4.6     2.2     0.0     0.0     2.5     0.0     0.0     0.0 LIG
   3586 VVERD1-RJ069  0 1.023 -37.6     0.7     0.0     0.0     0.0     9.3     4.5     0.0     0.0     5.0     0.0     0.0     0.0 LIG
   3593 RDOSTR-RJ069  0 1.012 -39.5     1.8     0.0     0.0     0.0    31.3    12.5     0.0     0.0    14.7     0.0     0.0     0.0 LIG
   3594 SPALDE-RJ069  0 1.007 -43.7     1.1     0.0     0.0     0.0    24.7     9.4     0.0     0.0    16.8     0.0     0.0     0.0 LIG
   3595 IGUABA-RJ069  0 1.012 -40.9     0.5     0.0     0.0     0.0     9.2     4.2     0.0     0.0     7.2     0.0     0.0     0.0 LIG
   3597 TAMOI1-RJ069  0 1.020 -39.1     0.3     0.0     0.0     0.0    10.6     4.5     0.0     0.0    10.0     0.0     0.0     0.0 LIG
   3598 RLEAOE-RJ069  0 1.026 -36.6     0.2     0.0     0.0     0.0     2.3     1.1     0.0     0.0     5.1     0.0     0.0     0.0 LIG
   3599 MACAE--RJ069  0 0.972 -40.1     1.4     0.0     0.0     0.0    40.9    19.1     0.0     0.0    10.8     0.0     0.0     0.0 LIG
   4342 CAB-Y--RJ138  0 0.995 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7471 BACAXA-RJ069  0 0.975 -43.5     1.4     0.0     0.0     0.0    30.8    15.3     0.0     0.0     8.4     0.0     0.0     0.0 LIG
   7482 C.FRIO-RJ069  0 1.010 -40.2     1.0     0.0     0.0     0.0    28.8    13.7     0.0     0.0    19.6     0.0     0.0     0.0 LIG
   7483 ARRA.C-RJ069  0 1.008 -40.3     0.0     0.0     0.0     0.0     5.7     2.5     0.0     0.0     3.7     0.0     0.0     0.0 LIG
   7485 BUZIOS-RJ069  0 1.009 -41.2     1.1     0.0     0.0     0.0    21.1     8.5     0.0     0.0    19.5     0.0     0.0     0.0 LIG
   7486 SJARD-TAP138  0 0.986 -37.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7487 ARARUA-RJ069  0 1.010 -40.9     0.9     0.0     0.0     0.0    16.2     8.2     0.0     0.0     9.8     0.0     0.0     0.0 LIG
   7488 CEDAE-TAP138  0 0.992 -36.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7498 NSAJUD-RJ069  0 0.958 -40.8     0.4     0.0     0.0     0.0    14.9     7.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7522 TAMOI2-RJ069  0 1.021 -39.3     0.2     0.0     0.0     0.0     6.3     2.9     0.0     0.0    10.0     0.0     0.0     0.0 LIG
   9500 SIMPL-UHE000 -1 1.027 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9501 SIMPLI-RJ138  0 1.027 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9502 ANTA---RJ138  0 1.032 -33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9503 ANTA--UHE000  0 1.031 -30.8    11.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9505 LAGOS--RJ138  0 1.012 -33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13586 VIV-2Y-RJ069  0 1.020 -38.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45043 CAS-1Y-RJ138  0 1.012 -34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45079 VIV-1Y-RJ069  0 1.023 -37.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45080 VVERD2-RJ069  0 1.020 -38.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45081 TAM-1Y-RJ069  0 1.020 -39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45082 TAM-2Y-RJ069  0 1.021 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 157

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 259 * RJ - DIT/DIST (Norte Fluminense)    

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    175 CAMPOS-RJ138  0 1.017 -31.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    51.7     0.0     0.0     0.0 LIG
    200 UCAMP1-RJ000  0 1.007 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    201 RSIL-1UTE001 -1 1.007 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    202 UCAMP2-RJ000  0 1.007 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    203 RSIL-2UTE001 -1 1.007 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1705 ITAPER-RJ069  0 1.009 -38.7     2.9     0.0     0.0     0.0    27.2    13.0     0.0     0.0    19.5     0.0     0.0     0.0 LIG
   1710 CALHEI-RJ069  0 1.012 -38.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1711 CALHE-PCH013  1 1.008 -36.6     4.0    -0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1722 PONTIN-RJ069  0 0.963 -36.7     0.6     0.0     0.0     0.0     8.6     3.9     0.0     0.0     2.2     0.0     0.0     0.0 LIG
   1759 MOMBAC-RJ138  0 1.016 -31.7     2.1     0.0     0.0     0.0    21.2     9.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1760 UTEC---RJ138  0 1.017 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1761 UTEC69UTE000 -1 1.007 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1762 C.DIST-RJ138  0 1.011 -32.0     3.8     0.0     0.0     0.0    64.3    31.8     0.0     0.0     4.9     0.0     0.0     0.0 LIG
   1763 C.DIST-RJ069  0 1.004 -34.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1764 GUARUS-RJ069  0 0.980 -35.3     0.5     0.0     0.0     0.0    19.6     9.3     0.0     0.0     4.6     0.0     0.0     0.0 LIG
   1765 ITALVA-RJ138  0 1.000 -34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1766 ITALVA-RJ069  0 1.016 -36.8     0.8     0.0     0.0     0.0     3.4     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1778 ABADIA-RJ069  0 0.973 -35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1779 SCLARA-RJ069  0 0.968 -36.2     0.0     0.0     0.0     0.0     2.0     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1789 CRUZA--RJ069  0 1.011 -37.7     1.6     0.0     0.0     0.0     7.4     3.7     0.0     0.0     2.5     0.0     0.0     0.0 LIG
   1791 PIRAP-PCH069  0 1.014 -38.0     5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3582 SERRIN-RJ069  0 1.006 -36.4     0.0     0.0     0.0     0.0     0.8     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3585 URURAI-RJ069  0 1.001 -34.8     0.0     0.0     0.0     0.0     3.1     1.4     0.0     0.0     1.2     0.0     0.0     0.0 LIG
   3589 LLX-A-TAP138  0 1.008 -32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3590 ACU----RJ138  0 1.008 -32.3     0.0     0.0     0.0     0.0     5.1     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3591 CALPAR-RJ069  0 1.016 -36.8     0.0     0.0     0.0     0.0     0.8     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3596 GOITAC-RJ069  0 1.002 -36.3     1.8     0.0     0.0     0.0    10.5     5.1     0.0     0.0    11.4     0.0     0.0     0.0 LIG
   7400 SBRAGA-RJ069  0 0.997 -37.0     1.2     0.0     0.0     0.0     7.6     3.5     0.0     0.0     6.6     0.0     0.0     0.0 LIG
   7491 CAMBUC-RJ069  0 0.988 -41.2     0.4     0.0     0.0     0.0     3.0     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7493 PADUA--RJ069  0 0.966 -44.5     2.8     0.0     0.0     0.0    36.2    14.4     0.0     0.0    17.9     0.0     0.0     0.0 LIG
   7494 SFIDEL-RJ069  0 0.987 -42.5     0.8     0.0     0.0     0.0     6.2     2.3     0.0     0.0     5.8     0.0     0.0     0.0 LIG
   7495 NATIV--RJ069  0 0.995 -39.5     0.9     0.0     0.0     0.0     7.2     3.1     0.0     0.0     1.8     0.0     0.0     0.0 LIG
   7668 CRZ-1Y-RJ069  0 1.012 -37.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7669 CRZ-2Y-RJ069  0 1.013 -37.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8701 GARGA-EOL000  0 0.968 -36.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8702 GARGAU-RJ069  0 0.968 -36.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8703 ECJOSI-RJ069  0 0.995 -35.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8709 V.NOVA-RJ069  0 0.988 -35.7     1.0     0.0     0.0     0.0    11.5     5.1     0.0     0.0     5.3     0.0     0.0     0.0 LIG
   8717 OUTEIR-RJ069  0 1.001 -34.5     0.0     0.0     0.0     0.0     0.6     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8718 LLX_AN-RJ138  0 1.008 -32.3     0.0     0.0     0.0     0.0     4.8     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13582 SER-1Y-RJ069  0 1.006 -36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  13585 URU-1Y-RJ069  0 1.001 -34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  23582 SER-2Y-RJ069  0 1.000   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  23585 URU-2Y-RJ069  0 1.000   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  45322 UTC-1Y-RJ069  0 1.007 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45323 UTC-2Y-RJ069  0 1.007 -34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47072 ITA-G3-RJ069  0 1.009 -38.7     0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47076 CRU-G3-RJ069  0 1.011 -37.7     4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47077 NAT-G3-RJ069  0 0.995 -39.5     0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 158

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 260 * RJ - Consumidores RB                

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   9607 COMPEC-RJ345  0 1.017 -29.7     0.0     0.0     0.0     0.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42425 ARCEL1-RJ013  0 1.043 -27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42426 ARCEL1-RJ000  0 1.043 -27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42427 ARCEL2-RJ013  0 1.051 -26.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42428 ARCEL2-RJ000  0 1.051 -26.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42429 ARCEL--RJ138  0 1.053 -25.8     0.0     0.0     0.0     0.0    36.0    11.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42430 ARCEL--RJ034  0 1.046 -26.9     0.0     0.0     0.0     0.0    75.0    24.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 159

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 261 * RJ - Autoprodutores 500 kV          

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   9600 CSA-G-UTE001  1 0.999 -16.0   120.4   -29.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9603 CSA-V-UTE001  1 0.990 -17.5   206.2   -90.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9615 CSA-G2UTE001  1 0.999 -16.0   120.4   -29.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9637 CSA-2--RJ138  0 1.036 -22.7     0.0     0.0     0.0     0.0   178.0     8.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 160

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 262 * RJ - Autoprodutores DIT/DIST        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   1749 CANABRUTE000  0 0.998 -35.0     4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 161

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 301 * ES - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3021 VIANA2-ES500  0 1.054 -21.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -151.2     0.0     0.0     0.0 LIG
   3034 JNEIV2-ES500  0 1.065 -20.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -113.4     0.0     0.0     0.0 LIG
                                                0.0                                                  -113.4
   3061 RNSUL--ES500  0 1.064 -20.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -113.3     0.0     0.0     0.0 LIG
                                                0.0                                                  -113.3
   3062 R.N.S.-ES000  0 1.009 -25.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3064 R.N.S.-ES013  0 1.009 -25.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42443 VIA2T1-ES000  0 1.005 -24.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42444 VIA2T1-ES013  0 1.005 -24.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44310 JNE2T3-ES000  0 1.006 -23.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44311 JNE2T3-ES013  0 1.006 -23.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44312 VIA2T2-ES000  0 1.005 -24.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44313 VIA2T2-ES013  0 1.005 -24.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 162

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 302 * ES - 345 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

     41 VITOR2SIN001  1 1.007 -26.4     0.0     0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     47 VITOR1SIN001  1 1.007 -26.4     0.0     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     90 VIANA--ES345  0 1.004 -24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -60.5
     91 VIANT1-ES013  0 1.004 -27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     95 VIANT2-ES013  0 1.004 -27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     96 VIANT3-ES013  0 1.004 -27.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    149 VITORI-ES345  0 1.005 -26.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -60.6
    150 VITAT1-ES000  0 1.006 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    152 VITAT2-ES000  0 1.006 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    153 VITAT3-ES000  0 1.006 -28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    154 VITAT2-ES013  0 1.023 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    10.5     0.0     0.0     0.0 LIG
    155 VITAT3-ES013  0 1.023 -28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    10.5     0.0     0.0     0.0 LIG
    156 VITAT4-ES013  0 1.021 -28.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    10.4     0.0     0.0     0.0 LIG
    158 VITAT4-ES000  0 1.006 -28.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    199 VITAT1-ES013  0 1.023 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    10.5     0.0     0.0     0.0 LIG
   2590 UTEVNA-ES345  0 1.004 -24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2608 VIANT1-ES000  0 1.004 -27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2618 VIANT2-ES000  0 1.004 -27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2628 VIANT3-ES000  0 1.004 -27.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3019 VIANA2-ES345  0 1.004 -24.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3032 RNSUL--ES345  0 1.007 -25.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3035 JNEIV2-ES345  0 1.004 -23.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3053 JNEIV2CER017  0 1.026 -23.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               37.2                                                     0.0
  42419 RNSULA-ES000  0 1.015 -27.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42420 RNSULB-ES000  0 1.015 -27.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42421 RNSULA-ES013  0 1.015 -27.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42422 RNSULB-ES013  0 1.015 -27.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42441 VIANT4-ES000  0 1.004 -27.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42442 VIANT4-ES013  0 1.004 -27.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44303 VITAT5-ES000  0 1.001 -28.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44304 VITAT5-ES013  0 1.001 -28.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44332 JNE2T6-ES013  0 1.011 -26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44333 JNE2T2-ES000  0 1.011 -26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44334 JNE2T6-ES000  0 1.011 -26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44335 JNE2T2-ES013  0 1.011 -26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44336 JNE2T4-ES013  0 1.011 -26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44339 JNE2T4-ES000  0 1.011 -26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45975 UTVNA1-ES000  0 1.000 -24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45976 VNA1A-UTE000 -1 1.000 -24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45977 VNA1B-UTE000 -1 1.000 -24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45978 UTVNA2-ES000  0 1.000 -24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45979 VNA2A-UTE000 -1 1.000 -24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45980 VNA2B-UTE000 -1 1.000 -24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45981 VNA1AEUTE000 -1 1.000 -24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45982 VNA1BEUTE000 -1 1.000 -24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45983 VNA2AEUTE000 -1 1.000 -24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 163

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 302 * ES - 345 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  45984 VNA2BEXUT000 -1 1.000 -24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 164

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 303 * ES - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   2654 MASCAR-ES230  0 0.993 -28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2910 VERONA-ES230  0 0.999 -33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3022 LINHA2-ES230  0 0.999 -30.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3029 SMAT2--ES230  0 0.986 -33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -19.5     0.0     0.0     0.0 LIG
  42415 LINHA2-ES000  0 1.006 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42416 LINHA2-ES013  0 1.006 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42423 SMAT2--ES000  0 0.986 -35.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42424 SMAT2--ES013  0 0.986 -35.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42439 VERONA-ES000  0 0.996 -33.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42440 VERONA-ES013  0 0.996 -33.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44320 VERON2-ES000  0 0.996 -33.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44321 VERON2-ES013  0 0.996 -33.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 165

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 304 * ES - DIT/DIST (Grande Vitória)      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    177 VITOR1-ES138  0 1.005 -28.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2603 CARAP1-ES013  0 0.981 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2609 A.LAGE-ES138  0 0.998 -28.7     1.0     0.0     0.0     0.0    24.3     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2610 ALAGE1-ES034  0 0.968 -32.9     0.6     0.0     0.0     0.0    37.2     9.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2611 ALAGE2-ES034  0 1.001 -30.5     0.3     0.0     0.0     0.0    16.9     3.8     0.0     0.0    10.8     0.0     0.0     0.0 LIG
   2613 BFERRE-ES138  0 0.998 -30.0     0.7     0.0     0.0     0.0    43.0     4.7     0.0     0.0    26.6     0.0     0.0     0.0 LIG
   2619 VIANA--ES138  0 1.002 -27.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2620 CARAPI-ES138  0 1.004 -28.7     1.3     0.0     0.0     0.0    34.2     7.9     0.0     0.0    26.9     0.0     0.0     0.0 LIG
   2621 CARAP1-ES034  0 1.032 -31.7     1.3     0.0     0.0     0.0     4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2622 CEASA--ES138  0 0.999 -28.1     2.4     0.0     0.0     0.0    69.6    17.3     0.0     0.0    26.7     0.0     0.0     0.0 LIG
   2624 CIVIT--ES138  0 1.000 -29.1     2.1     0.0     0.0     0.0    71.2    17.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2625 BMINEI-ES138  0 0.999 -30.0     0.0     0.0     0.0     0.0    41.1     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2626 CARIAC-ES138  0 0.994 -29.1     0.7     0.0     0.0     0.0    26.3     6.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2629 CST-A2-ES138  0 1.012 -29.1     0.0     0.0     0.0     0.0   197.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2636 MANGUI-ES138  0 0.997 -29.5     1.3     0.0     0.0     0.0    22.2     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2638 IBES---ES138  0 0.997 -29.7     2.8     0.0     0.0     0.0    67.5    14.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2651 CARAP2-ES034  0 1.032 -31.7     2.9     0.0     0.0     0.0    35.3     6.5     0.0     0.0     8.6     0.0     0.0     0.0 LIG
   2657 CARAP2-ES013  0 0.981 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2662 BELGLA-ES138  0 1.004 -28.7     0.0     0.0     0.0     0.0     5.4     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2666 PITANG-ES138  0 1.005 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2667 PRAIA--ES138  0 0.997 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2668 PRAIA--ES034  0 0.983 -34.4     2.1     0.0     0.0     0.0    80.7    10.7     0.0     0.0    10.4     0.0     0.0     0.0 LIG
   2669 GOIABE-ES138  0 0.997 -29.5     0.9     0.0     0.0     0.0    31.6     4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2682 TUBAR1-ES138  0 1.003 -28.7     0.0     0.0     0.0     0.0     3.4     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2683 TUBAR2-ES138  0 1.001 -28.9     0.0     0.0     0.0     0.0    22.2     6.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2684 TUBAR3-ES138  0 1.000 -29.1     0.0     0.0     0.0     0.0    48.2    10.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2691 CARAPN-ES000  0 0.981 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2692 CARAP2-ES000  0 0.981 -32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2699 ITAPOA-ES138  0 0.996 -29.8     0.3     0.0     0.0     0.0    28.8     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2907 TSA----ES138  0 1.002 -28.7     0.0     0.0     0.0     0.0     0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2911 CST-A1-ES138  0 1.011 -29.5     0.0     0.0     0.0     0.0   197.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2912 SERRAS-ES138  0 1.003 -28.3     1.1     0.0     0.0     0.0    18.8     4.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3009 ITO-1Y-ES138  0 0.997 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3016 ITO-2Y-ES138  0 0.997 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3036 JNEIV2-ES138  0 1.009 -25.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3043 USI-1Y-ES138  0 1.001 -29.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3044 USI-2Y-ES138  0 1.002 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3049 USINA8-ES138  0 1.002 -28.8     0.0     0.0     0.0     0.0    26.1     8.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3089 CH.BIA-ES138  0 0.997 -29.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3091 BIANCO-ES138  0 0.997 -29.4     0.0     0.0     0.0     0.0    12.4     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3403 CAMARA-ES138  0 0.995 -29.7     0.0     0.0     0.0     0.0    25.9     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8904 CST1-2UTE002  1 0.983 -25.4    99.2    33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8905 CST3-4UTE002  1 0.988 -25.5    99.2    25.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8906 SOL.--UTE002  1 0.981 -27.3   107.0    23.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8907 CSTTRTUTE001  1 1.015 -27.9    13.0     2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8908 SOL---UTE013 -1 0.979 -28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8909 SOL----ES000  0 0.979 -28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42445 VITOR2-ES138  0 1.005 -28.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42446 VITOR3-ES138  0 1.005 -28.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 166

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 304 * ES - DIT/DIST (Grande Vitória)      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  44301 VITOR4-ES138  0 1.005 -28.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44302 VITOR5-ES138  0 1.005 -28.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47043 CEA-G3-ES138  0 0.999 -28.1     1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47044 CIV-G3-ES138  0 1.000 -29.1     0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47045 CAR-G3-ES138  0 0.994 -29.1     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47047 IBE-G3-ES138  0 0.997 -29.7     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 167

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 305 * ES - DIT/DIST (Sul)                 

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   2614 CACHOE-ES138  0 1.002 -30.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2615 CACHOE-ES069  0 1.017 -35.9     0.6     0.0     0.0     0.0    25.9     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2616 CACH---ES034  0 1.058 -33.7     0.5     0.0     0.0     0.0    11.9     1.2     0.0     0.0    18.1     0.0     0.0     0.0 LIG
   2617 CACH---ES013  0 1.060 -34.5     0.2     0.0     0.0     0.0     8.3    -1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2623 CASTELPCH138  0 0.984 -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2631 FRUTEI-ES138  0 0.990 -32.1     0.8     0.0     0.0     0.0    33.4     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2635 GUARAP-ES138  0 1.011 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    27.3     0.0     0.0     0.0 LIG
   2639 ITATAP-ES138  0 0.999 -30.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2640 ITAPEM-ES138  0 0.991 -31.5     0.8     0.0     0.0     0.0    18.9     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2641 ITABIR-ES138  0 0.999 -31.1     0.0     0.0     0.0     0.0    11.9     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2656 ITAPER-ES138  0 1.006 -29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2660 GUARAP-ES034  0 0.998 -31.8     1.5     0.0     0.0     0.0    36.8     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2663 VRI-1Y-ES138  0 1.000 -31.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2665 PIUMA--ES138  0 1.000 -30.5     0.9     0.0     0.0     0.0    18.4     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2670 V.RICA-ES138  0 0.998 -31.2     1.1     0.0     0.0     0.0    26.1     4.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2671 LAMEIR-ES138  0 1.011 -28.7     0.4     0.0     0.0     0.0    11.0     2.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2674 SAMARC-ES138  0 1.011 -29.6     0.0     0.0     0.0     0.0    31.3     9.3     0.0     0.0    27.3     0.0     0.0     0.0 LIG
   2685 ARACAT-ES138  0 1.003 -27.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2686 M.ITA--ES069  0 1.005 -36.8     0.0     0.0     0.0     0.0     3.9     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2687 ALEGRE-ES069  0 0.984 -39.3     0.9     0.0     0.0     0.0    17.7     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2688 MARMOR-ES069  0 1.001 -36.7     1.3     0.0     0.0     0.0    30.7     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2689 MIMOSO-ES069  0 0.992 -37.9     0.6     0.0     0.0     0.0    16.4     3.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2690 ROSAL--ES069  0 1.008 -37.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2696 ROSAL-UHE002  1 0.976 -35.7    12.2     6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2697 CACH1--ES000  0 1.058 -33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2900 S.PEDR-ES138  0 0.997 -27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2901 SPED--PCH013 -1 0.996 -26.5     7.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2902 SJOAO1PCH138  0 1.007 -29.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2903 SJOAO2PCH013 -1 1.007 -27.8     7.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2904 SSIM2-PCH138  0 0.992 -31.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2905 SSIM1-PCH013 -1 0.992 -30.4     5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2908 PARATI-ES138  0 1.011 -29.4     0.4     0.0     0.0     0.0     7.0     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2915 VRI-2Y-ES138  0 0.999 -31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2916 P.GARR-ES069  0 0.997 -37.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2917 PGARRAPCH013 -1 0.997 -36.9     6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2918 ST.FE-PCH013 -1 0.993 -30.5     3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2919 STA.FE-ES138  0 0.993 -31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3033 RNSUL--ES138  0 1.014 -27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3070 SAFRA--ES138  0 1.003 -31.4     0.2     0.0     0.0     0.0     5.7    -0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3071 SAFRA--ES069  0 1.014 -35.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3086 DMARTI-ES138  0 0.996 -27.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3088 DMARTI-ES069  0 0.995 -31.2     0.4     0.0     0.0     0.0    21.6     5.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3096 AVIVAC-ES069  0 1.007 -36.7     0.2     0.0     0.0     0.0     8.8    -0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3404 JMONTE-ES069  0 0.992 -38.4     0.3     0.0     0.0     0.0     3.1    -0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45383 CASTEL-ES069  0 0.998 -35.2     2.0     0.0     0.0     0.0    34.8     8.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45384 VSA-1Y-ES069  0 0.993 -36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45385 VICOSA-ES069  0 0.992 -36.5     0.1     0.0     0.0     0.0     2.2     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45386 V.NOVA-ES069  0 0.993 -36.9     1.5     0.0     0.0     0.0    18.0     3.8     0.0     0.0     8.9     0.0     0.0     0.0 LIG
  47041 CAC-G3-ES069  0 1.017 -35.9     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 168

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 305 * ES - DIT/DIST (Sul)                 

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  47042 CAC-G3-ES034  0 1.058 -33.7     1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47046 FRU-G3-ES138  0 0.990 -32.1     2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47048 VRI-G3-ES138  0 0.998 -31.2     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47049 ALE-G3-ES069  0 0.984 -39.3     1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47051 CAS-G3-ES069  0 0.998 -35.2     8.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47052 VIC-G3-ES069  0 0.992 -36.5     0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 169

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 306 * ES - DIT/DIST (Norte)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   2600 MASCA-UHE001  1 0.987 -23.7    37.8    11.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2601 SUICA-UHE001 -1 0.943 -29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2602 R.BOT-UHE002  0 0.947 -28.4     3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2604 BRAGUS-ES138  0 1.002 -27.6     0.0     0.0     0.0     0.0     4.4     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2605 BRATAP-ES138  0 1.002 -27.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2606 BOAPAB-ES138  0 1.005 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2607 BOAPAB-ES069  0 1.017 -29.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2612 ARCEL--ES138  0 1.002 -27.6     0.0     0.0     0.0     0.0    27.2     7.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2627 2VENDA-ES069  0 1.016 -29.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2632 FUNDAO-ES069  0 0.992 -30.3     0.6     0.0     0.0     0.0     6.7     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2633 FUNDAOTAP069  0 0.992 -30.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2642 ITARAN-ES069  0 1.009 -33.3     0.9     0.0     0.0     0.0    19.8     4.3     0.0     0.0    12.2     0.0     0.0     0.0 LIG
   2643 JAGTAP-ES138  0 1.000 -35.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2644 JAGUAR-ES138  0 0.991 -36.1     1.1     0.0     0.0     0.0    17.9     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2645 J.NEIV-ES138  0 1.009 -25.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    27.2     0.0     0.0     0.0 LIG
   2646 J.NEIV-ES069  0 1.010 -28.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2647 J.NEIV-ES013  0 0.994 -31.4     0.7     0.0     0.0     0.0    10.7     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2648 JAGUAR-ES069  0 1.018 -38.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2649 FIESA--ES138  0 1.007 -26.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2650 F.ALEG-ES069  0 1.000 -39.7     0.0     0.0     0.0     0.0     2.6     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2652 ITARAN-ES138  0 0.994 -31.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2653 LINHAR-ES138  0 0.994 -31.8     4.2     0.0     0.0     0.0    88.0    12.9     0.0     0.0    26.4     0.0     0.0     0.0 LIG
   2655 MASCAR-ES138  0 1.006 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2658 N.VENE-ES138  0 1.000 -36.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    26.7     0.0     0.0     0.0 LIG
   2659 N.VENE-ES069  0 1.007 -38.2     0.8     0.0     0.0     0.0    17.8     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2661 N.VENE-ES013  0 1.039 -43.0     1.2     0.0     0.0     0.0    28.1     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2664 PINHEI-ES138  0 1.005 -38.5     2.9     0.0     0.0     0.0    41.8     9.2     0.0     0.0    27.0     0.0     0.0     0.0 LIG
   2672 R.BONI-ES069  0 0.997 -30.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2673 S.MATE-ES069  0 0.997 -40.7     3.1     0.0     0.0     0.0    39.6     5.8     0.0     0.0     8.9     0.0     0.0     0.0 LIG
   2675 S.ROQ--ES069  0 0.995 -30.5     1.2     0.1     0.0     0.0     7.7     3.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2676 SGABRI-ES138  0 0.989 -34.3     2.7     0.7     0.0     0.0    27.3    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2678 SMARIA-ES138  0 0.988 -31.6     0.9     0.0     0.0     0.0    23.7     6.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2679 S.TERE-ES069  0 0.992 -31.3     0.3     0.0     0.0     0.0     6.5     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2680 SUICA--ES138  0 0.992 -29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2681 SUICA--ES069  0 0.997 -30.8     0.9     0.0     0.0     0.0     5.8     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2693 JNEIV1-ES000  0 1.012 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2694 JNEIV2-ES000  0 1.011 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2695 NVENEC-ES000  0 1.007 -38.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2906 PETRCA-ES138  0 0.996 -32.2     0.0     0.0     0.0     0.0     2.5     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2909 VERONA-ES138  0 1.002 -35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2913 N.AIMO-ES069  0 0.990 -40.2     0.6     0.0     0.0     0.0     8.7     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2914 PAULIS-ES138  0 0.986 -38.3     1.4     0.0     0.0     0.0    31.3     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2920 CANIVE-ES138  0 0.994 -31.8     1.1     0.0     0.0     0.0    21.0     5.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2921 S.MAIS-ES138  0 0.994 -31.8     0.0     0.0     0.0     0.0     0.8     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2922 R.QUAR-ES138  0 0.993 -30.3     1.6     0.0     0.0     0.0    21.7     3.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2925 B.GUAN-ES138  0 1.005 -29.2     0.7     0.0     0.0     0.0    12.2     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2927 B.SAHY-ES138  0 1.002 -27.6     0.4     0.0     0.0     0.0     7.7     1.9     0.0     0.0    26.8     0.0     0.0     0.0 LIG
   3015 HNCOU--ES138  0 0.984 -30.5    11.2     0.3     0.0     0.0    80.2    29.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3024 LINHA2-ES138  0 0.993 -31.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 170

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 306 * ES - DIT/DIST (Norte)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3028 JURAMA-ES138  0 1.004 -35.3     0.3     0.0     0.0     0.0     6.6     1.5     0.0     0.0    26.9     0.0     0.0     0.0 LIG
   3030 SMATE2-ES138  0 0.985 -35.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3031 SMATES-ES138  0 0.981 -35.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3039 T1-B.R-ES138  0 1.002 -27.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3040 T2-B.R-ES138  0 1.002 -27.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3041 B.RIAC-ES138  0 1.002 -27.6     0.0     0.0     0.0     0.0     0.5     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3052 CANEXU-ES138  0 1.002 -27.6     0.0     0.0     0.0     0.0    13.8     4.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3065 ARACRU-ES138  0 1.004 -26.9     0.7     0.0     0.0     0.0    18.0     4.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3067 JURONG-ES138  0 1.002 -27.7     0.0     0.0     0.0     0.0     4.0     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3074 F.GUAN-ES138  0 0.983 -32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3079 F.GUAN-ES069  0 0.997 -35.8     0.3     0.0     0.0     0.0     2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3080 A.CLAU-ES069  0 0.991 -35.9     0.7     0.0     0.0     0.0    13.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3083 S.PELA-ES069  0 1.002 -34.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3085 S.LUIZ-ES069  0 1.003 -34.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3092 LASA---ES138  0 0.994 -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3094 RITAUN-ES138  0 1.005 -38.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3095 P.BRA--ES138  0 1.004 -38.4     0.0     0.0     0.0     0.0    11.1     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3097 S.MATE-ES034  0 0.963 -38.0     0.5     0.0     0.0     0.0     6.7     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3098 ALCON--ES138  0 1.007 -38.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3400 SLUIZ-PCH013  1 1.003 -33.0     3.2     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3405 CACIQU-ES138  0 0.993 -30.3     0.0     0.0     0.0     0.0     1.9     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3406 OLAM---ES138  0 0.993 -30.3     0.0     0.0     0.0     0.0     0.5     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3407 IBIRAC-ES069  0 1.002 -29.2     0.2     0.0     0.0     0.0     3.0     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3408 CALDEI-ES069  0 0.995 -32.1     0.2     0.0     0.0     0.0     3.4     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3409 PALMIT-ES069  0 1.004 -39.5     0.2     0.0     0.0     0.0     3.4     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9025 UTLORM-ES138  0 0.996 -31.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9026 LINH--UTE000 -1 0.996 -31.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45985 LORPOV-ES000  0 1.002 -31.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45986 LORMEXUTE000 -1 1.002 -31.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45987 POVGR2UTE000 -1 1.002 -31.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45988 POVGR1UTE000 -1 1.002 -31.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47050 PAU-G3-ES138  0 0.986 -38.3     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47212 SRO-G3-ES069  0 0.995 -30.5     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47213 SGA-G3-ES138  0 0.989 -34.3     1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47214 HNC-G3-ES138  0 0.984 -30.5     0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 171

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 307 * ES - Autoprodutores DIT/DIST        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3093 LASA--BIO138  0 0.993 -28.0    25.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3099 ALCON-BIO138  0 1.006 -36.0    13.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8900 ARCEL2UTE002  0 1.011 -27.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8901 ARCEL3UTE005  0 1.002 -27.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8902 ARCEL1UTE006  0 0.947 -27.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8903 ARCEL--ES069  0 1.002 -27.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 172

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 351 * MG - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

     18 ITUMBIUHE006  1 0.984  17.4  2194.4  -205.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     19 ITUMBISIN000 -1 1.009   8.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     20 MARIMBUHE008  1 1.030   3.2  1348.3  -191.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    100 MARIMB-MG500  0 1.049  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -220.2
    102 P.CALD-MG500  0 1.067 -19.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -154.7
    121 PCAT51-MG000  0 1.076 -24.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    198 PCALAT-MG013  0 0.987 -24.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -48.7     0.0     0.0     0.0 LIG
    210 ITUMBI-MG500  0 1.060   8.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -384.0
    214 MARIMB-MG000  0 1.016  -0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    246 MARIMB-MG013  0 0.932  -0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -43.4     0.0     0.0     0.0 LIG
    300 EMBORCUHE004  1 0.976  13.3  1125.7  -234.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    302 NPONTEUHE003  1 0.984   7.2   471.5    -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    303 SSIMAOUHE006  1 1.008  13.5  1509.5    42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    320 EMBORC-MG500  0 1.058   6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -285.3
    324 MSQ-T3-MG013  0 1.039 -14.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    81.0     0.0     0.0     0.0 LIG
    325 JAGUAR-MG500  0 1.063  -5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -409.7
    329 MSQ-T2-MG013  0 0.985 -14.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    344 MESQUI-MG500  0 1.063 -13.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -266.7
    346 MESQUISIN001  1 1.026 -14.4     0.0    60.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    349 NEVES--MG500  0 1.062 -11.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -203.1     0.0     0.0     0.0 LIG
                                                0.0                                                  -205.3
    351 NEVES1-MG013  0 0.957 -12.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -45.8     0.0     0.0     0.0 LIG
    352 NEVES2-MG013  0 0.961 -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -46.2     0.0     0.0     0.0 LIG
    356 NEV-T1-MG000  0 0.997 -12.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    357 NEV-T2-MG000  0 1.000 -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    360 NPONTE-MG500  0 1.063   1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -153.6     0.0     0.0     0.0 LIG
    370 SSIMAO-MG500  0 1.061   7.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -204.9
    371 SGONC1-MG013  0 0.958 -15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -45.9     0.0     0.0     0.0 LIG
    378 SGONCA-MG500  0 1.051 -12.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -180.0     0.0     0.0     0.0 LIG
    379 SGONC1-MG000  0 1.014 -15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    384 OPRET2-MG500  0 1.053 -14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -101.0
    387 OPRET3-MG000  0 1.018 -18.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    388 OPRET4-MG000  0 1.017 -18.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    389 OPRET2CER013  0 0.984 -18.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    26.0     0.0     0.0     0.0 LIG
                                              -36.9                                                     0.0
    390 SGOTAR-MG500  0 1.061  -4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -388.0     0.0     0.0     0.0 LIG
    393 SGOTA4-MG000  0 0.987  -3.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    395 SGOTA3-MG013  0 0.988  -3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    397 SGOTA4-MG013  0 0.987  -3.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1490 BDES3-CER018  0 1.075  -9.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               15.2                                                     0.0
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 173

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 351 * MG - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   1503 ITAJU3-MG500  0 1.071 -21.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1505 SGOTA3-MG000  0 0.988  -3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1507 SGONC2-MG013  0 0.958 -15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -45.9     0.0     0.0     0.0 LIG
   1517 SGONC2-MG000  0 1.014 -15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1547 MSQ-T4-MG013  0 1.016 -14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1562 SGONC3-MG000  0 1.013 -15.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1589 MESQU1-MG000  0 1.014 -14.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1590 MESQU2-MG000  0 1.015 -14.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1591 MESQU3-MG000  0 1.014 -14.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1593 MESQU4-MG000  0 1.016 -14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3008 PARAC4-MG500  0 1.064  10.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -257.1
   3010 ESTREI-MG500  0 1.062  -9.1     0.0     0.0     0.0     0.0     1.6     0.5 -1475.6   634.3   902.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -847.8
   3432 CSARIN-MG500  0 1.050  14.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3433 CSARIN-MG034  0 1.021  15.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3434 ARINO-UFV034  1 1.025  16.3   196.3    -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4028 VESPA2-MG500  0 1.062 -12.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4049 PIRAP2-MG500  0 1.065   8.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -790.1
   4050 BDESP3-MG500  0 1.067  -9.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -103.6     0.0     0.0     0.0 LIG
                                                0.0                                                  -113.9
   4075 ITABI5-MG500  0 1.057  -9.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -111.7     0.0     0.0     0.0 LIG
                                                0.0                                                   -78.2
   4332 JUSCEL-MG500  0 1.053   2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -332.8     0.0     0.0     0.0 LIG
                                                0.0                                                  -754.3
   4349 ARINO2-MG500  0 1.050  14.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -352.8     0.0     0.0     0.0 LIG
                                                0.0                                                  -352.8
   4350 JANAU3-MG500  0 1.066  13.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -454.5     0.0     0.0     0.0 LIG
                                                0.0                                                 -1357.8
   4351 PPARA2-MG500  0 1.059  -2.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -336.3     0.0     0.0     0.0 LIG
                                                0.0                                                  -941.8
   4352 GVALA6-MG500  0 1.066 -11.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -170.3     0.0     0.0     0.0 LIG
                                                0.0                                                  -579.1
   4353 MUTUM--MG500  0 1.073 -16.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -230.1     0.0     0.0     0.0 LIG
                                                0.0                                                  -379.6
   4354 GVA6T2-MG000  0 1.011 -13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4355 GVA6T2-MG013  0 1.011 -13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4356 GVA6T3-MG000  0 1.011 -13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4357 GVA6T3-MG013  0 1.011 -13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4375 PPARA2CER023  0 1.142  -2.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                              155.0                                                     0.0
   4376 JANAU3SIN002  1 0.995  13.7     0.0    81.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7716 CJANAU-MG500  0 1.069  14.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7717 JAN1M1-MG000  0 0.974  14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7718 JAN1S1-MG034  0 0.984  18.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7719 JA1A4-UFV999  1 0.992  21.2   104.9    12.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7720 JAN1S2-MG034  0 0.994  18.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    30.6     0.0     0.0     0.0 LIG
   7721 JA5A7-UFV882  1 0.998  21.8   104.9     4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 174

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 351 * MG - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7722 JAN2S1-MG034  0 0.983  18.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7723 JA8A11UFV999  1 0.991  20.9   104.9    14.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7724 JAN2S2-MG034  0 0.995  16.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    30.7     0.0     0.0     0.0 LIG
   7725 J12A14UFV882  1 0.997  18.3    52.4     1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7726 JAN3S1-MG034  0 0.992  22.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    34.5     0.0     0.0     0.0 LIG
   7727 J15A17UFV756  1 0.999  26.4   152.9    -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7885 ESTREISIN003  1 0.993  -9.1     0.0  -174.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9012 SGONC3-MG013  0 0.987 -15.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9016 ITABTO-MG500  0 1.056 -14.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9034 EMBORCSIN000 -1 1.008   6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9035 NPONTESIN000 -1 0.989   1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42010 ITUM49-MG000  0 1.014   8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42011 ITUM49-MG013  0 1.014   8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42012 ITUM50-MG000  0 1.013   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42013 ITUM50-MG013  0 1.013   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42014 ITUM53-MG000  0 1.017   7.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42015 ITUM53-MG013  0 1.017   7.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42026 PARAC1-MG000  0 1.053  13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42027 PARAC1-MG013  0 1.053  13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42028 PARAC2-MG000  0 1.053  13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42029 PARAC2-MG013  0 1.053  13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42030 EST.T1-MG000  0 1.052  -8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42031 EST.T1-MG013  0 1.052  -8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42032 EST.T2-MG000  0 1.052  -8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42033 EST.T2-MG013  0 1.052  -8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42036 PI2.T1-MG000  0 1.004   8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42037 PI2.T1-MG013  0 1.004   8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42038 PI2.T2-MG000  0 1.006   8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42039 PI2.T2-MG013  0 1.006   8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42051 ITABT2-MG000  0 1.013 -17.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42052 ITABT2-MG013  0 1.013 -17.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42053 ITABT3-MG000  0 1.013 -17.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42054 ITABT3-MG013  0 1.013 -17.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42078 EMBOR6-MG000  0 1.006   9.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42079 EMBOR6-MG013  0 1.006   9.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42080 EMBOR7-MG000  0 1.006   9.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42081 EMBOR7-MG013  0 1.006   9.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42082 EMBO10-MG000  0 1.010   9.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42083 EMBO10-MG013  0 1.010   9.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42100 JAGR11-MG000  0 1.009  -6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42101 JAGR11-MG013  0 1.009  -6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42102 JAGR12-MG000  0 1.009  -6.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42103 JAGR12-MG013  0 1.009  -6.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42104 JAGR13-MG000  0 1.009  -6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42105 JAGR13-MG013  0 1.009  -6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42116 OPRET1-MG000  0 1.013 -17.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42117 OPRET1-MG013  0 1.013 -17.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42118 OPRET2-MG000  0 1.011 -17.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42119 OPRET2-MG013  0 1.011 -17.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 175

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 351 * MG - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  42122 OPRET4-MG013  0 1.017 -18.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42135 ITAJB1-MG000  0 1.012 -24.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42136 ITAJB1-MG013  0 1.012 -24.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42137 ITAJB2-MG000  0 1.011 -24.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42138 ITAJB2-MG013  0 1.011 -24.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42147 VESPA2-MG000  0 1.010 -16.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42148 VESPA2-MG013  0 1.010 -16.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42149 VESPA3-MG000  0 1.010 -16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42150 VESPA3-MG013  0 1.010 -16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42172 NEV1T4-MG000  0 1.010 -14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42173 NEV1T4-MG013  0 1.010 -14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42174 NEV-T5-MG000  0 1.010 -14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42175 NEVES5-MG013  0 1.010 -14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42176 ITA5T1-MG000  0 1.046 -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42177 ITA5T1-MG013  0 1.046 -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42178 ITA5T2-MG000  0 1.046 -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42179 ITA5T2-MG013  0 1.046 -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42180 PJUST1-MG000  0 1.001  -3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42181 PJUST1-MG013  0 1.001  -3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45854 ARI21-UFV054 -1 1.022  15.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45855 ARI32-UFV014 -1 1.022  15.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46117 JAN1M2-MG000  0 0.974  15.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46118 JAN1M3-MG000  0 0.975  15.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46119 JAN1M4-MG000  0 0.971  14.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46120 JAN1M5-MG000  0 0.971  13.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46121 JAN1T1-MG013  0 0.971  14.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46122 JAN1T2-MG013  0 0.971  13.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46123 JAN2M1-MG000  0 0.974  14.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46124 JAN2M2-MG000  0 0.974  14.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46125 JAN2M3-MG000  0 0.975  14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46126 JAN2M4-MG000  0 0.971  14.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46127 JAN2M5-MG000  0 0.971  14.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46128 JAN2T1-MG013  0 0.971  14.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46129 JAN2T2-MG013  0 0.971  14.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46130 JAN3M1-MG000  0 0.971  13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46131 JAN3M2-MG000  0 0.972  14.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46132 JAN3M3-MG000  0 0.973  14.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46133 JAN3M4-MG000  0 0.972  14.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46134 JAN3T1-MG007  0 0.972  14.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46135 JAN3S2-MG034  0 0.979  14.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46136 J18A20UFV756 -1 0.981  14.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 176

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 352 * MG - 345 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

     16 FURNASUHE007  1 0.972  -5.2  1080.8  -181.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     17 FURNASSIN000 -1 1.000 -12.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     22 M.MORAUHE006  1 0.996  -2.4   270.5    -6.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    120 P.CALD-MG345  0 0.977 -23.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    131 M.MORA-MG345  0 1.004  -8.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    136 FURNAS-MG345  0 1.000 -12.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    138 ITUTIN-MG345  0 1.001 -22.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -160.3     0.0     0.0     0.0 LIG
    164 PCAT02-MG000  0 1.017 -26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    165 P.CAL2-MG013  0 0.985 -26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -24.3     0.0     0.0     0.0 LIG
    213 MARIMB-MG345  0 1.015  -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    216 P.COL--MG345  0 1.017   0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    217 ITUMBI-MG345  0 1.014   8.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    301 JAGUARUHE002  1 0.986  -1.0   165.4     8.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    304 T.MAR-UHE005  1 0.980  11.7   316.4   -26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    305 V.GRD-UHE004  1 0.984   3.0   325.6   -12.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    308 BARBAC-MG345  0 0.990 -23.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    313 BARREI-MG345  0 1.006 -15.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    315 BARRE-SIN001  1 0.984 -18.0     0.0    23.0     0.0     0.0     0.0     0.0     0.0     0.0   -19.4     0.0     0.0     0.0 LIG
    316 BARRE2-MG000  0 1.005 -18.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    326 JAGUAR-MG345  0 1.009  -6.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    331 J.FORA-MG345  0 0.984 -25.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    336 LAFAIE-MG345  0 0.995 -22.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    338 LAF-T3-MG013  0 1.024 -24.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     6.3     0.0     0.0     0.0 LIG
    339 LAF-T4-MG013  0 1.024 -24.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     6.3     0.0     0.0     0.0 LIG
    341 MCLARO-MG345  0 0.996   8.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -49.6
    350 NEVES--MG345  0 0.995 -12.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    367 PIMENT-MG345  0 1.016 -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    372 TAQUAR-MG345  0 1.006 -15.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    374 TAQUA1-MG013  0 1.030 -23.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
    375 TAQUA2-MG013  0 1.032 -15.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    15.3     0.0     0.0     0.0 LIG
    380 TMARIA-MG345  0 1.000   4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    381 TMARIA-MG289  0 0.994   5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    385 OPRETO-MG345  0 1.014 -17.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    391 SGOTA2-MG345  0 0.987  -3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    396 VGRAND-MG345  0 1.014  -1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    398 VPALMA-MG345  0 1.000   7.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1475 SLAGO4-MG345  0 0.999  -9.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1476 SLAGO4-MG013  0 1.018 -12.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1479 SLAGO4-MG000  0 1.018 -12.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1574 BARRE1-MG000  0 1.005 -18.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1698 HV1-M4-MG000  0 0.963  19.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3012 ESTREI-MG345  0 1.005  -8.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3112 PCOL-D-MG138  0 1.004   3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3187 HV1-T1-MG013  0 0.963  19.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3188 HV1-T2-MG013  0 0.963  19.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3344 P.FIAL-MG345  0 1.019 -22.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4012 VPALT3-MG013  0 1.009   6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4013 VPALT3-MG000  0 1.009   6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 177

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 352 * MG - 345 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   4014 VPALT4-MG000  0 1.010   6.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4015 VPALT5-MG000  0 0.980   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4040 B.BRAN-MG345  0 1.015 -18.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4051 PIRAP2-MG345  0 1.006   8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -161.9     0.0     0.0     0.0 LIG
   4064 IRAPE-UHE002  1 0.977  18.9   215.4   -50.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4065 IRAPE--MG345  0 1.002  13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4089 LAF-T6-MG000  0 1.015 -24.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4093 SDUM2-CER010  0 1.019 -25.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               21.5                                                     0.0
   4096 SDUMON-MG013  0 1.004 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4097 SDUMON-MG000  0 1.004 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4098 SDUMO2-MG345  0 0.987 -25.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4314 TAQUA1-MG000  0 1.030 -23.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   4315 TAQUA2-MG000  0 1.005 -15.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4318 LAF-T3-MG000  0 1.015 -24.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4319 LAF-T4-MG000  0 1.015 -24.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4333 JUSCEL-MG345  0 1.000  -2.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4337 BETIM6-MG345  0 0.998 -13.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4338 SARZED-MG345  0 1.007 -14.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4360 VARGI4-MG345  0 1.009 -19.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -40.7     0.0     0.0     0.0 LIG
   6810 HV1-M5-MG000  0 0.963  19.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7407 NPONTE-MG345  0 1.016   2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7408 MALGR2-MG345  0 1.019   6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7410 ARAXA3-MG345  0 1.027   0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7412 UBEL10-MG345  0 1.017   3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7442 ITUTGT-MG345  0 1.001 -22.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7448 C.LSV--MG345  0 1.006   9.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7449 C.LSV1-MG034  0 1.002  12.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7450 L.SV1-UFV034  1 0.999  15.5   126.2   -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7582 C.LSV2-MG034  0 1.000  12.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7583 L.SV2-UFV034  1 1.000  15.7   126.2   -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7784 VPALM4-MG345  0 1.002   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7785 HV1-S1-MG034  0 0.964  18.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7786 HV1-S2-MG034  0 0.967  18.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7787 HV1A3-UFV038  1 0.990  22.9   127.4    20.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7788 HV3A5-UFV042  1 0.989  22.4   127.4    20.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7843 PFIAL-CER020  0 0.973 -22.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                              -47.8                                                     0.0
   9013 JECEAB-MG345  0 1.003 -20.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9015 NLIMA6-MG345  0 1.009 -16.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9017 ITABTO-MG345  0 1.011 -17.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9037 VGRANDSIN000 -1 0.989  -1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9041 IRAPE-SIN000 -1 1.002  13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9097 LAF-T6-MG013  0 1.015 -24.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9098 SGO-DF-MG138  0 1.014  -4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42000 PCAT01-MG000  0 1.015 -26.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42001 P.CAL1-MG013  0 1.015 -26.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42002 PCAT03-MG000  0 1.014 -26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42003 P.CAL3-MG013  0 1.014 -26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 178

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 352 * MG - 345 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  42004 PCAT04-MG000  0 1.014 -26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42005 P.CAL4-MG013  0 1.014 -26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42006 PCAT05-MG000  0 1.015 -25.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42007 P.CAL5-MG013  0 1.015 -25.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42008 PCAT06-MG000  0 1.015 -25.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42009 P.CAL6-MG013  0 1.015 -25.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42016 ITUMB1-MG000  0 1.015   8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42017 ITUMB1-MG013  0 1.015   8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42018 ITUMB2-MG000  0 1.015   8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42019 ITUMB2-MG013  0 1.015   8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42020 ITUMB3-MG000  0 1.016   8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42021 ITUMB3-MG013  0 1.016   8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42022 M.MO11-MG000  0 1.000  -8.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42023 M.MO11-MG013  0 1.000  -8.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42024 M.MO13-MG000  0 1.000  -8.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42025 M.MO13-MG013  0 1.000  -8.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42034 BAR2T1-MG000  0 1.003 -28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42035 BAR2T1-MG013  0 1.003 -28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42040 PI2.TA-MG000  0 1.006   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42041 PI2.TA-MG013  0 1.006   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42042 PI2.TB-MG000  0 1.006   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42043 PI2.TB-MG013  0 1.006   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42044 BARRE1-MG013  0 1.005 -18.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42047 BARRE5-MG000  0 1.003 -18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42048 BARRE5-MG013  0 1.003 -18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42049 BARRE6-MG000  0 1.005 -18.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42050 BARRE6-MG013  0 1.005 -18.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42055 IRAPE4-MG000  0 1.013  13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42056 IRAPE4-MG013  0 1.013  13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42057 IRAPE5-MG000  0 1.014  13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42058 IRAPE5-MG013  0 1.014  13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42066 TMAR15-MG000  0 0.992   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42067 TMAR15-MG013  0 0.992   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42070 TMAR10-MG000  0 0.992   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42071 TMAR10-MG013  0 0.992   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42072 TMAR12-MG000  0 0.978   5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42073 TMAR12-MG013  0 0.978   5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42074 TMAR13-MG000  0 0.978   5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42075 TMAR13-MG013  0 0.978   5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42076 SGOTA6-MG000  0 1.014  -4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42077 SGOTA6-MG013  0 1.014  -4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42096 ITUTI1-MG000  0 0.989 -22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42097 ITUTI1-MG013  0 0.989 -22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42098 ITUTI2-MG000  0 1.016 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  42099 ITUTI2-MG013  0 1.016 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  42106 JAGR.7-MG000  0 0.981  -3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42107 JAGR.7-MG014  0 0.981  -3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42108 JAGR.8-MG000  0 0.981  -3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42109 JAGR.8-MG014  0 0.981  -3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 179

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 352 * MG - 345 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  42110 MCLAR3-MG000  0 1.030   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42111 MCLAR3-MG013  0 1.030   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42112 MCLAR4-MG000  0 1.029   7.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42113 MCLAR4-MG013  0 1.029   7.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42114 MCLAR5-MG000  0 1.015   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42115 MCLAR5-MG013  0 1.015   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42123 TAQUA5-MG000  0 1.005 -15.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42124 TAQUA5-MG013  0 1.005 -15.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42125 TAQUA6-MG000  0 1.004 -15.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42126 TAQUA6-MG013  0 1.004 -15.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42127 TAQUA3-MG000  0 1.028 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  42128 TAQUA3-MG013  0 1.028 -27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  42129 TAQUA4-MG000  0 1.016 -20.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42130 TAQUA4-MG013  0 1.016 -20.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42131 VPALT4-MG013  0 1.010   6.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42132 VPALT5-MG013  0 0.980   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42155 PFIAL3-MG000  0 1.023 -23.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42156 PFIAL3-MG013  0 1.023 -23.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42159 JECEAB-MG033  0 0.949 -22.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42160 JEC.T1-MG000  0 0.949 -22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42161 JEC.T1-MG007  0 0.949 -22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42162 JEC.T2-MG000  0 0.949 -22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42163 JEC.T2-MG007  0 0.949 -22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42164 JEC.T3-MG000  0 0.949 -22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42165 JEC.T3-MG007  0 0.949 -22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42190 PIMET3-MG000  0 1.007 -14.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42191 PIMET3-MG013  0 1.007 -14.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42192 PIMET5-MG000  0 1.007 -14.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42193 PIMET5-MG013  0 1.007 -14.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42194 UB10T6-MG000  0 0.987   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42195 UB10T6-MG013  0 0.987   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42196 ARA3T3-MG000  0 0.976  -2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42197 ARA3T3-MG013  0 0.976  -2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42202 NPONT1-MG000  0 1.018   2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42203 NPONT1-MG013  0 1.018   2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42204 NPONT2-MG000  0 1.018   2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42205 NPONT2-MG013  0 1.018   2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42206 PFIAL2-MG000  0 1.024 -23.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42207 PFIAL2-MG013  0 1.024 -23.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42208 BET6T1-MG000  0 1.013 -17.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42209 BET6T1-MG013  0 1.013 -17.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42210 BET6T2-MG000  0 1.013 -17.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42211 BET6T2-MG013  0 1.013 -17.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42212 VARGT1-MG000  0 1.004 -20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42213 VARGT1-MG013  0 1.004 -20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42214 VARGT2-MG000  0 1.004 -20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42215 VARGT2-MG013  0 1.004 -20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42230 PCOL-D-MG000  0 1.007   4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42231 PCOL-D-MG013  0 1.007   4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 180

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 352 * MG - 345 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  42232 ITUMB4-MG000  0 1.009   8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42233 ITUMB4-MG013  0 1.009   8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42234 JFORT6-MG000  0 1.001 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42235 JFORT6-MG013  0 1.001 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42236 JFORT7-MG000  0 1.002 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42237 JFORT7-MG013  0 1.002 -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45529 BARRT2-MG013  0 1.005 -18.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45595 GER-OB-MG345  0 1.011 -18.3     0.0     0.0     0.0     0.0   161.0    32.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46041 HV1-M1-MG000  0 0.963  19.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46042 HV1-M2-MG000  0 0.963  19.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46043 HV1-M3-MG000  0 0.963  19.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46044 HV2-M1-MG000  0 0.926   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46045 HV2-M2-MG000  0 0.926   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46046 HV6A8-UFV038 -1 0.926   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46047 HV2-S1-MG034  0 0.925   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46048 HV2-M3-MG000  0 0.926   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46049 HV8A10UFV042 -1 0.926   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46050 HV2-S2-MG034  0 0.925   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46051 HV2-M4-MG000  0 0.926   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46052 HV2-T1-MG013  0 0.926   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46053 HV2-M5-MG000  0 0.926   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46054 HV2-T2-MG013  0 0.926   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 181

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 353 * MG - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    225 ITUMBI-MG230  0 1.039   8.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    306 GUILMAUHE003  1 1.005  -8.3    86.7    15.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    319 CPENA--MG230  0 0.998 -19.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    345 MESQUI-MG230  0 1.015 -14.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    347 VALAD1-MG000  0 1.046 -14.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    373 TAQUAR-MG230  0 1.015 -15.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    383 VALAD3-MG000  0 1.046 -14.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    394 GVALA2-MG230  0 1.010 -12.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1495 BAGUAR-MG230  0 1.010 -12.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1496 BAGUARUHE003  1 1.007  -8.1    73.5   -23.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1497 SABAR3-MG230  0 1.014 -15.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1498 VALAD2-MG000  0 1.046 -14.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1499 VALAD4-MG000  0 1.046 -14.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1520 MONLE2-MG230  0 0.997 -16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1529 GUILMA-MG230  0 1.018 -13.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1530 IPATIN-MG230  0 1.014 -14.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1534 ITABI2-MG230  0 1.012 -14.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1545 N.ERA-TAP230  0 1.014 -13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1592 PESTRE-MG230  0 1.021 -13.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1594 PESTREUHE002  1 1.002  -9.1    72.5     8.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1598 SACARV-MG069  0 0.955 -22.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1599 SACARVUHE004 -1 0.955 -22.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3385 JAN3T1-MG000  0 1.016  15.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3386 JAN3T2-MG000  0 1.016  15.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3387 JAN3T1-MG013  0 1.016  15.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3388 JAN3T2-MG013  0 1.016  15.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3389 JAIBA--MG230  0 1.004  21.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3390 JAIBT1-MG000  0 1.018  20.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3391 JAIBT2-MG000  0 1.018  20.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3392 JAIBT1-MG013  0 1.018  20.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3393 JAIBT2-MG013  0 1.018  20.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4042 AIMOREUHE001  1 0.983 -25.4    40.8    16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4043 AIMORE-MG230  0 0.994 -27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4070 ARACUA-MG230  0 1.021  12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4071 IRAPE--MG230  0 1.012  13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -40.9     0.0     0.0     0.0 LIG
   4072 TIMOT2-MG230  0 1.009 -15.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4076 ITABI5-MG230  0 1.021 -12.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4311 JANAU3-MG230  0 1.018  15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4331 JMONL4-MG230  0 0.998 -16.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4358 GVALA6-MG230  0 1.010 -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4504 IT-RV1CAP230  0 1.024  10.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4505 IT-RV2CAP230  0 0.977  13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7584 CSOLCE-MG230  0 1.002  22.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7585 CSOLC1-MG000  0 1.009  22.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7586 CSOLC2-MG000  0 1.009  22.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7587 CSOL1A-MG034  0 0.999  26.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7588 AC-1A-UFV032  1 0.999  28.8    86.7   -13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7589 CSOL1B-MG034  0 0.999  26.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7590 AC-1B-UFV034  1 1.000  28.7    86.7   -13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 182

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 353 * MG - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7670 CSOL2A-MG034  0 0.999  26.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7671 AC-2A-UFV034  1 1.000  28.7    86.7   -13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7672 CSOL2B-MG034  0 0.999  26.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7673 AC-2B-UFV038  1 1.000  28.4    86.7   -13.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7745 JAN3T5-MG000  0 1.016  15.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7746 JAN3T5-MG013  0 1.016  15.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7747 JAN3T6-MG000  0 1.016  15.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7748 JAN3T6-MG013  0 1.016  15.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7749 JAIBA-VMG230  0 1.003  21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7750 JV1-S1-MG034  0 0.978  21.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7751 JV1-T2-MG013  0 0.955  22.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7752 JV1-T1-MG013  0 1.013  18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7753 JV1-S2-MG034  0 0.967  22.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7754 JV1-M1-MG000  0 0.984  20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7755 JV1-M2-MG000  0 0.980  21.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7756 JV2-S1-MG034  0 0.978  21.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7757 JV2-T2-MG013  0 0.954  22.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7758 JV2-T1-MG013  0 1.017  18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7759 JV2-S2-MG034  0 0.966  22.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7760 JV2-M1-MG000  0 0.985  20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7761 JV2-M2-MG000  0 0.980  21.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7762 JV-B1-UFV387 -1 0.979  21.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7763 JV-B2-UFV387 -1 0.961  23.4    20.4   -13.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7764 JV-B3-UFV452 -1 0.979  21.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7765 JV-B4-UFV387 -1 0.960  23.4    20.4   -13.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9004 BCOCA3-MG230  0 0.999 -16.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9008 CPENA4-MG000  0 1.023 -21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9010 IPT.T3-MG000  0 1.059 -15.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9024 ITABI4-MG230  0 1.018 -12.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9030 TIMOT-TAP230  0 1.007 -15.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9032 TIMOT1-MG000  0 1.032 -16.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9033 TIMOT2-MG000  0 1.051 -16.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9050 IPT.T5-MG000  0 1.050 -16.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9051 BRAUNA-MG230  0 1.021 -13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42059 ARACU1-MG000  0 1.031  11.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42060 ARACU1-MG013  0 1.031  11.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42061 ARACU2-MG000  0 1.032  11.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42062 ARACU2-MG013  0 1.032  11.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42063 CPENA4-MG006  0 1.023 -21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42064 CPENA5-MG000  0 0.993 -19.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42065 CPENA5-MG013  0 0.993 -19.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42084 IPT.T3-MG006  0 1.059 -15.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42085 IPT.T5-MG006  0 1.050 -16.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42086 IPT.T1-MG000  0 1.007 -15.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42087 IPT.T1-MG013  0 1.007 -15.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42090 IPT.T4-MG000  0 1.007 -15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42091 IPT.T4-MG013  0 1.007 -15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42092 ITAB21-MG000  0 1.002 -15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42093 ITAB21-MG013  0 1.002 -15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 183

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 353 * MG - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  42094 ITAB22-MG000  0 0.998 -19.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42095 ITAB22-MG013  0 0.998 -19.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42139 VALAD1-MG013  0 1.046 -14.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42140 VALAD2-MG013  0 1.046 -14.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42141 VALAD3-MG013  0 1.046 -14.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42142 VALAD4-MG013  0 1.046 -14.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42157 TIM.T1-MG006  0 1.032 -16.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42158 TIM.T2-MG006  0 1.051 -16.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42216 JMONL4-MG000  0 1.005 -18.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42217 JMONL4-MG013  0 1.005 -18.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42218 TIM.T1-MG000  0 1.001 -16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42219 TIM.T1-MG013  0 1.001 -16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42220 BRAUT1-MG000  0 1.007 -14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42221 BRAUT1-MG013  0 1.007 -14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42222 BRAUT2-MG000  0 1.000 -13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42223 BRAUT2-MG013  0 1.000 -13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42224 JANAT4-MG000  0 1.030  15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42225 JANAT4-MG013  0 1.030  15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45156 GV2T15-MG000  0 1.021 -14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45157 GV2T15-MG013  0 1.021 -14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45158 GV2T14-MG000  0 1.026 -14.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45159 GV2T14-MG013  0 1.026 -14.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46502 JV1-M3-MG000  0 1.000  18.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46503 JV1-M4-MG000  0 1.013  18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46504 JV1-M5-MG000  0 0.955  22.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46505 JV2-M3-MG000  0 1.003  18.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46506 JV2-M4-MG000  0 1.017  18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46507 JV2-M5-MG000  0 0.954  22.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 184

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 354 * MG - DIT/DIST (Metropolitana)       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    314 BARREI-MG138  0 1.004 -18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    353 NEVES-BIO138  0 1.008 -14.3     2.3     0.0     0.0     0.0    12.2     5.5     0.0     0.0    41.7     0.0     0.0     0.0 LIG
    354 NEVE1-SIN000  1 0.991 -14.3     0.0    29.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    355 NEVE2-SIN000  1 0.991 -14.3     0.0    29.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    376 TAQUAR-MG138  0 1.009 -20.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1474 ESMERA-MG138  0 1.003 -13.8     2.7     0.0     0.0     0.0    10.4    -3.2     0.0     0.0     7.2     0.0     0.0     0.0 LIG
   1477 PARAOP-MG138  0 1.008 -13.3     7.0     0.0     0.0     0.0    18.2    -7.2     0.0     0.0     3.0     0.0     0.0     0.0 LIG
   1478 SLAGO4-MG138  0 1.002 -12.5     0.0     0.0     0.0     0.0     0.2     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1512 BETIM2-MG138  0 1.000 -18.4     2.4     0.0     0.0     0.0    41.6   -12.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1515 UTIBIR-MG138  0 0.999 -18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1523 FMBETI-MG138  0 1.001 -18.2     0.0     0.0     0.0     0.0    68.7    30.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1526 IGARA--MG138  0 0.994 -19.1     1.9     0.0     0.0     0.0    38.0    -0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1540 JATOBA-MG138  0 1.002 -18.5     3.3     0.0     0.0     0.0    47.1    -3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1546 NLIMA-PCH138  0 1.005 -19.5     5.0     0.0     0.0     0.0    28.5    -4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1565 CINCO--MG138  0 0.999 -16.3     3.6     0.0     0.0     0.0    43.5   -12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1567 REGAP--MG138  0 0.999 -18.5     0.0     0.0     0.0     0.0    35.3     9.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1573 NLIMA4-MG138  0 0.993 -21.2     2.7     0.0     0.0     0.0    13.8    -1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1585 IBIR-GUTE000 -1 0.952 -18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1586 IBIRITUTE000 -1 0.952 -18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4021 MATOZ1-MG138  0 1.000 -14.4     2.8     0.0     0.0     0.0    17.2    -2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4022 PLE3-1-MG138  0 0.990 -16.0     2.0     0.0     0.0     0.0    50.9    13.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4023 VESPA1-MG138  0 0.998 -16.4     0.0     0.0     0.0     0.0    42.1    13.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4024 NEV2-1-MG138  0 1.007 -15.5     2.1     0.0     0.0     0.0    33.5    -8.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4025 SLU2-1-MG138  0 1.008 -15.9     1.9     0.0     0.0     0.0    25.0    -7.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4026 PAMPU1-MG138  0 1.006 -16.3     4.6     0.0     0.0     0.0    49.3   -11.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4027 VESPA2-MG138  0 1.009 -15.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    25.0     0.0     0.0     0.0 LIG
   4029 NGRAN1-MG138  0 1.000 -16.3     4.9     0.0     0.0     0.0    24.0    -1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4030 COMIC1-MG138  0 0.990 -15.3     0.0     0.0     0.0     0.0    15.2     6.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4031 SLAGO3BIO138  0 0.999 -13.3     3.6     0.0     0.0     0.0    21.3    -5.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4032 SLAGO2-MG138  0 0.998 -14.1     9.4     0.0     0.0     0.0    26.7    -9.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4033 SLAGO1-MG138  0 0.997 -14.3     7.4     0.0     0.0     0.0    31.4    -1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4036 BETIM4-MG138  0 0.996 -16.6     2.8     0.0     0.0     0.0    31.9    -1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4059 BCOCA4-MG138  0 1.007 -22.1     4.0     0.0     0.0     0.0    35.7    -8.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4092 SLUZI4-MG138  0 1.002 -18.2     0.7     0.0     0.0     0.0    28.8     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4339 BETIM6-MG138  0 1.013 -16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4340 MVCONT-MG138  0 1.005 -14.6     1.4     0.0     0.0     0.0     8.6     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4341 NLIMA8-MG138  0 0.994 -21.0     0.0     0.0     0.0     0.0    18.5     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4345 CALAFA-MG138  0 1.006 -18.7     2.0     0.0     0.0     0.0    23.8   -14.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4367 BONSU1-MG138  0 1.003 -18.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4378 NLIMA7-MG138  0 1.004 -18.7     2.9     0.0     0.0     0.0    18.6     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4380 IBIRI2-MG138  0 1.000 -18.7     0.9     0.0     0.0     0.0    10.4     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4394 CONTA3-MG138  0 1.005 -15.3     6.8     0.0     0.0     0.0    48.0    -7.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4395 ATALAI-MG138  0 1.005 -15.3     3.8     0.0     0.0     0.0    44.8    -9.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7152 BPRETB-MG138  0 1.006 -18.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7163 BARRE3-MG138  0 1.003 -18.2     0.0     0.0     0.0     0.0     1.3     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7164 CICONT-MG138  0 1.002 -18.3     2.2     0.0     0.0     0.0    43.2    -4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7165 MAGOTT-MG138  0 0.995 -18.9     0.0     0.0     0.0     0.0    13.8     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7166 VALLOU-MG138  0 1.002 -18.2     0.0     0.0     0.0     0.0    22.8     6.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7174 NEVES4-MG138  0 1.007 -14.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 185

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 354 * MG - DIT/DIST (Metropolitana)       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7323 FIATBT-MG138  0 0.997 -18.7     0.0     0.0     0.0     0.0    39.5    10.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7324 COPBET-MG138  0 0.998 -18.7     0.0     0.0     0.0     0.0     9.9     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7327 BRUMAD-MG138  0 0.977 -20.7     4.1     0.0     0.0     0.0    36.0    10.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7328 COPINH-MG138  0 0.977 -20.8     0.0     0.0     0.0     0.0    17.7    -2.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7337 VALENL-MG138  0 1.005 -19.5     0.0     0.0     0.0     0.0     0.9    -0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7341 NLIMA5-MG138  0 0.997 -20.6     0.0     0.0     0.0     0.0    11.9     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7346 DEMETF-MG138  0 1.006 -16.3     0.0     0.0     0.0     0.0     2.9     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7347 ARCEVP-MG138  0 1.002 -16.2     0.0     0.0     0.0     0.0     5.4     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7348 ICALVS-MG138  0 1.001 -16.2     0.0     0.0     0.0     0.0     6.6     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7349 LSANT1-MG138  0 0.999 -16.5     5.1     0.0     0.0     0.0    12.6    -0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7350 STEPAM-MG138  0 0.999 -16.4     0.0     0.0     0.0     0.0     4.8     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7351 SLAGO5-MG138  0 0.997 -14.4     0.0     0.0     0.0     0.0    22.6     8.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7352 COPET5-MG138  0 0.997 -16.5     0.0     0.0     0.0     0.0     9.8     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7358 MSIDE-UTE138 -1 0.992 -19.3     3.1     0.0     0.0     0.0    16.7     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7359 COPSAB-MG138  0 1.008 -19.9     0.0     0.0     0.0     0.0     7.2     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7360 KRUPSL-MG138  0 1.009 -16.5     0.0     0.0     0.0     0.0     6.3    -1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7361 DEMETC-MG138  0 0.996 -18.9     0.0     0.0     0.0     0.0    40.4     9.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7362 ARCESB-MG138  0 1.003 -19.3     0.0     0.0     0.0     0.0     3.4    -0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7368 TEKFOR-MG138  0 1.001 -18.2     0.0     0.0     0.0     0.0    15.7     8.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7399 CONFIN-MG138  0 0.993 -16.2     1.5     0.0     0.0     0.0    14.5     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7416 CONTA4-MG138  0 1.003 -14.7     0.0     0.0     0.0     0.0    11.5     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7423 JABOTI-MG138  0 0.983 -16.5     1.4     0.0     0.0     0.0    11.7     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7433 SERRAN-MG138  0 1.006 -15.6     0.0     0.0     0.0     0.0    24.4     8.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7434 SVER-B-MG138  0 1.007 -15.8     0.0     0.0     0.0     0.0     7.7     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9003 NEVES3-MG138  0 1.008 -15.2    10.6     0.0     0.0     0.0    22.9    -9.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9023 BETIM3-MG138  0 1.015 -17.2     4.3     0.0     0.0     0.0    27.5   -17.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9028 IGARA2-MG138  0 0.992 -19.0     4.8     0.0     0.0     0.0    23.6     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9029 MLEME--MG138  0 0.995 -18.7     4.1     0.0     0.0     0.0    17.7    -5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9043 MAR1-A-MG138  0 1.000 -21.0     0.0     0.0     0.0     0.0    10.8     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9046 TAQCO-TAP138  0 1.008 -20.2     0.0     0.0     0.0     0.0    10.1     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9066 HORTO--MG138  0 1.008 -19.8     3.7     0.0     0.0     0.0    38.7   -12.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9067 MARAC--MG138  0 1.010 -18.5     9.9     0.0     0.0     0.0    46.7   -17.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9068 SMARCO-MG138  0 1.008 -20.5     4.0     0.0     0.0     0.0    27.5    -7.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9069 SLUZI1-MG138  0 1.009 -16.4     8.1     0.0     0.0     0.0    12.8     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9070 ADELAI-MG138  0 1.007 -16.0     2.1     0.0     0.0     0.0    50.9   -19.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9071 CPRATE-MG138  0 1.007 -16.2     0.0     0.0     0.0     0.0     2.1     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9072 BPRETO-MG138  0 1.007 -16.2     3.0     0.0     0.0     0.0    53.2   -10.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9073 GUTIER-MG138  0 1.005 -18.6     1.6     0.0     0.0     0.0    46.2    -2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9074 BONSUC-MG138  0 1.003 -18.3     1.9     0.0     0.0     0.0    44.5    -6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9075 CISLUZ-MG138  0 1.002 -18.7     4.3     0.0     0.0     0.0    13.8    -0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9076 SABARA-MG138  0 1.003 -19.3     1.0     0.0     0.0     0.0    22.1    -8.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9077 SION---MG138  0 1.004 -18.5     1.2     0.0     0.0     0.0    48.8    -3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9078 CENTRO-MG138  0 1.008 -21.1     3.8     0.0     0.0     0.0    77.7   -20.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9079 SEFIGE-MG138  0 1.008 -20.9     1.8     0.0     0.0     0.0    56.4   -10.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9096 SVER-A-MG138  0 1.007 -15.8     2.8     0.0     0.0     0.0    11.1    -6.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44856 NEVES5-MG138  0 1.001 -15.0     0.3     0.0     0.0     0.0    25.0     9.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46354 MULTEC-MG138  0 1.002 -12.6     0.0     0.0     0.0     0.0     4.5     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46895 IGA-G3-MG138  0 0.994 -19.1     1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46915 PLE-G3-MG138  0 0.990 -16.0     2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 186

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 354 * MG - DIT/DIST (Metropolitana)       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  46920 BCO-G3-MG138  0 1.007 -22.1     3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46934 CON-G3-MG138  0 1.005 -15.3     0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46939 MAR-G3-MG138  0 1.010 -18.5     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46940 CIS-G3-MG138  0 1.002 -18.7     5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 187

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 355 * MG - DIT/DIST (Mantiqueira)         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    309 BARBA--MG138  0 1.007 -27.5     7.0     0.0     0.0     0.0    35.9     5.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    317 SOBRAGUHE003  1 1.000 -22.0    23.0     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    327 SOBRAG-MG138  0 1.004 -27.4     3.4     0.0     0.0     0.0     6.4     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    332 J.FORAPCH138  0 1.003 -28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    33.0     0.0     0.0     0.0 LIG
    337 LAFAIE-MG138  0 1.015 -24.8     5.7     0.0     0.0     0.0    27.9    13.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    386 OPRET2-MG138  0 1.018 -18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1514 BOZEL--MG138  0 0.991 -25.6     0.0     0.0     0.0     0.0    52.0    12.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1516 CARAND-MG138  0 1.004 -26.7     2.1     0.0     0.0     0.0     8.5     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1518 CONGON-MG138  0 0.993 -21.3     0.0     0.0     0.0     0.0    20.7     7.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1522 ESMAN--MG138  0 1.002 -27.8     0.0     0.0     0.0     0.0     2.5     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1544 MURTIN-MG138  0 1.010 -25.2     4.7     0.0     0.0     0.0    30.2     4.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1548 OPRETOPCH138  0 1.008 -25.8     1.9     0.0     0.0     0.0    18.8     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1554 PIAU---MG138  0 1.005 -27.8     0.6     0.0     0.0     0.0     3.5     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1559 CANDONUHE000 -1 1.003 -30.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1560 R.NEVE-MG138  0 1.003 -30.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    24.8     0.0     0.0     0.0 LIG
   1563 JFORA7-MG138  0 1.001 -28.3     0.0     0.0     0.0     0.0    23.2    11.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1566 NOVELI-MG138  0 1.010 -21.0     8.1     0.0     0.0     0.0     7.0     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1568 SDUMON-MG138  0 1.001 -27.9     0.6     0.0     0.0     0.0     8.0     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1572 SJDELR-MG138  0 0.991 -25.5    10.0     0.0     0.0     0.0    34.9     6.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4016 PIDACAUHE002  1 1.004 -24.9    37.8    -0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4017 PICADA-MG138  0 1.005 -26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4018 CPM----MG138  0 0.993 -28.4     0.0     0.0     0.0     0.0    57.1    32.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4020 PNOVA--MG138  0 0.988 -29.6    12.5     0.0     0.0     0.0    43.9     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4056 JFORA2-MG138  0 0.992 -29.4     2.3     0.0     0.0     0.0    58.0    12.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4057 JFOR4--MG138  0 0.990 -29.6     4.6     0.0     0.0     0.0    70.6    15.6     0.0     0.0     9.4     0.0     0.0     0.0 LIG
   4095 SDUMO2-MG138  0 1.005 -27.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4180 JFORA-UTE000 -1 0.976 -28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4182 JFCFCL-MG138  0 1.001 -28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4336 ITABI1-MG138  0 1.017 -18.6     2.6     0.0     0.0     0.0    16.5    -1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4373 JFORA1-MG023  0 0.948 -34.4     3.3     0.0     0.0     0.0    20.6     5.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4374 JFORA2-MG023  0 0.945 -37.5     1.7     0.0     0.0     0.0    23.1     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4387 VICOS2-MG138  0 0.973 -31.0     0.5     0.0     0.0     0.0    13.1     3.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4396 RIVELL-MG138  0 1.006 -27.5     0.0     0.0     0.0     0.0     4.7     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7161 GOBAIN-MG138  0 0.991 -28.8     0.0     0.0     0.0     0.0    84.5    24.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7162 MANGBC-MG138  0 0.993 -28.6     0.0     0.0     0.0     0.0    32.3     6.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7171 GEROUR-MG138  0 0.999 -27.4     0.0     0.0     0.0     0.0   160.3    14.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7172 GLIGAS-MG138  0 1.015 -24.8     0.0     0.0     0.0     0.0    15.0     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7326 CARAN2-MG138  0 1.003 -26.6     0.0     0.0     0.0     0.0    25.9     6.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7340 ITABI3-MG138  0 0.992 -21.3     0.0     0.0     0.0     0.0     5.3     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7357 BARRO4-MG138  0 0.990 -27.3     0.0     0.0     0.0     0.0    37.2    10.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7364 ESTAP--MG138  0 1.001 -27.6     0.0     0.0     0.0     0.0     5.0     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7365 ARCEJF-MG138  0 0.997 -29.2     0.0     0.0     0.0     0.0    46.7     9.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7366 COPNLI-MG138  0 1.009 -20.0     0.0     0.0     0.0     0.0    20.9     7.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7367 CSNCON-MG138  0 0.984 -22.1     0.0     0.0     0.0     0.0    66.3    13.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7369 ANGLO--MG138  0 0.997 -31.2     0.0     0.0     0.0     0.0    14.8     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7370 OPRET3-MG138  0 1.010 -20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7371 MANGOP-MG138  0 1.009 -21.0     0.0     0.0     0.0     0.0    33.2     3.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7391 VICOS1-MG138  0 0.972 -31.2     2.5     0.0     0.0     0.0    11.0     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7424 JEQUER-MG138  0 0.969 -31.6     0.0     0.0     0.0     0.0     8.0     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 188

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 355 * MG - DIT/DIST (Mantiqueira)         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7429 OPRET5-MG138  0 1.015 -19.6     0.4     0.0     0.0     0.0     6.8     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7651 CONGO3-MG138  0 1.019 -18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7652 CSNCAP-MG138  0 1.019 -18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7653 BURNIE-MG138  0 1.018 -18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7654 GERBUR-MG138  0 1.018 -18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7811 DOWCOR-MG138  0 0.988 -28.6     0.0     0.0     0.0     0.0    88.2    23.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9002 BARROS-MG138  0 0.993 -27.3    10.6     0.0     0.0     0.0    13.4     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9044 MAR1-B-MG138  0 1.011 -19.3     0.0     0.0     0.0     0.0    15.7     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45112 ARC2JF-MG138  0 0.997 -29.2     0.0     0.0     0.0     0.0    53.1     8.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45378 OPRET1-MG138  0 1.009 -21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45379 MARIA2-MG138  0 1.005 -22.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46883 BAR-G3-MG138  0 1.007 -27.5     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46901 PIA-G3-MG138  0 1.005 -27.8     8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46905 SJD-G3-MG138  0 0.991 -25.5     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46914 PNO-G3-MG138  0 0.988 -29.6     6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46919 JFO-G3-MG138  0 0.990 -29.6     9.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46930 ITABG3-MG138  0 1.017 -18.6     1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46932 JFO-G3-MG023  0 0.948 -34.4     3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 189

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 356 * MG - DIT/DIST (Norte)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    342 MCLAR2-MG138  0 1.029   7.2    23.2     0.0     0.0     0.0    47.0    -4.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    382 TMARIA-MG138  0 0.995   5.3     5.4     0.0     0.0     0.0     7.7     3.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    399 VPALM--MG138 -1 1.009   6.6     2.8     0.0     0.0     0.0    23.8     8.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1480 BRASI-PCH138  0 1.034  14.2    10.5     0.0     0.0     0.0    11.9    -0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1481 JANAU1-MG138  0 0.992  16.0    18.5     0.0     0.0     0.0    24.2     7.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1482 JOAOP2-MG138  0 1.041  14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1484 PARAC5-MG138  0 1.041  14.8     1.7     0.0     0.0     0.0     6.8    -7.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1486 PORTE2-MG138  0 0.995  15.0    12.2     0.0     0.0     0.0    15.0     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1487 JANUA3-MG138  0 0.957  10.8     7.3     0.0     0.0     0.0    53.9    21.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1488 MANGA3-MG138  0 1.018  20.9     4.8     0.0     0.0     0.0     4.4    -1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1491 MIRABE-MG138  0 1.006   8.5    12.1     0.0     0.0     0.0    10.4    -1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1492 LONTRA-MG138  0 0.984   9.4     8.2     0.0     0.0     0.0     9.8     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1493 ITACAR-MG138  0 0.992  16.4    10.6     0.0     0.0     0.0    11.6     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1539 JPINHE-MG138  0 1.018  10.7    12.6     0.0     0.0     0.0    18.4     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1542 MCLAR1-MG138  0 1.015   6.6    10.1     0.0     0.0     0.0    39.2     8.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1550 PARAC2TAP138  0 1.017  12.5     5.7     0.0     0.0     0.0     4.6     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1551 PARAC1-MG138  0 1.020  13.9     7.1     0.0     0.0     0.0    23.1    -1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1558 PIRAPO-MG138  0 0.972   6.8    23.3     0.0     0.0     0.0     1.2    -5.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1569 PIRAP2-MG138  0 0.974   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1571 BURITI-MG138 -1 0.982   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1588 VAZANT-MG138  0 0.997   6.9    16.2     0.0     0.0     0.0    16.0    -0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4034 MOCAMB-MG138  0 1.000  17.2     1.5     0.0     0.0     0.0     9.2    -2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4035 SJUDA-UTE000 -1 1.011  19.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4037 UNAI2--MG138  0 0.989  14.5     2.4     0.0     0.0     0.0    21.5    10.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4038 UNAI3--MG138  0 0.995  15.8    12.1     0.0     0.0     0.0    38.6    -1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4039 QUEIMAUHE002  1 0.986  24.6    60.3    -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4041 QUEIMA-MG138  0 1.014  20.2     2.0     0.0     0.0     0.0    10.4     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4066 PARAC4-MG138  0 1.005  13.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4067 PARAC3TAP138  0 1.024   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   4068 R.BAIXUHE001  1 0.980  16.6    40.8   -14.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4069 R.BAIX-MG138  0 1.004  13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4073 CURVE2-MG138  0 1.006   9.4    11.7     0.0     0.0     0.0    23.6    -2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4074 CORI1--MG138  0 1.009   7.2     7.6     0.0     0.0     0.0     4.3     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4077 ITAOBI-MG138  0 1.010  10.5     4.8     0.0     0.0     0.0     6.7    -0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4080 PPARAIPCH138  0 1.005  10.6     1.6     0.0     0.0     0.0    11.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4081 ARACUA-MG138  0 1.005  12.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4082 SALINA-MG138  0 1.001  12.6    10.6     0.0     0.0     0.0    19.0     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4086 PIRAC1TAP138  0 0.964   6.2     1.5     0.0     0.0     0.0   170.1    49.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4087 PIRAC2TAP138  0 0.965   6.4     0.0     0.0     0.0     0.0   138.9    41.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4088 BOCAIU-MG138  0 0.960   4.3    11.8     0.0     0.0     0.0    13.3     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4312 JANAU3-MG138  0 0.989  15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4343 FRANC1AMG138  0 1.015  13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4348 VAZAN-UFV034  1 0.999  14.5    41.3    -1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4364 ARACU1-MG138  0 1.007  11.9     9.9     0.0     0.0     0.0    10.0    -4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4366 PIRAP1UFV034  1 0.999  14.4    76.4    -5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4370 PARA4-UFV034  1 0.991  22.1    67.3   -21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4372 JPINH3-MG138  0 1.022   9.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4382 MCLAR4-MG138  0 1.008   6.4     6.2     0.0     0.0     0.0    12.6     4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4383 JANAU4-MG138  0 0.989  15.5     0.0     0.0     0.0     0.0    11.7     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 190

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 356 * MG - DIT/DIST (Norte)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   4386 FRANC1-MG138 -1 1.015  13.0    12.6     0.0     0.0     0.0     2.5    -2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4388 SROMAO-MG138 -1 0.981   7.6     7.2     0.0     0.0     0.0     5.4     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4391 JAIBA--MG138  0 1.018  20.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4392 DIAMA1-MG138  0 1.016   6.5     5.5     0.0     0.0     0.0    11.4    -0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4393 VPALM2-MG138  0 1.003   6.3     0.0     0.0     0.0     0.0    88.2    23.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7176 VOTTMA-MG138  0 0.990   5.0     0.0     0.0     0.0     0.0    90.5    28.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7338 VOTMAG-MG138  0 1.014  12.3     0.0     0.0     0.0     0.0     9.6     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7345 VOTVAZ-MG138  0 0.991   6.5     0.0     0.0     0.0     0.0    40.4    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7353 JEQUIT-MG138  0 1.008   9.5     8.3     0.0     0.0     0.0    30.2    -2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7354 RIMABV-MG138  0 0.961   4.3     0.0     0.0     0.0     0.0    41.2    12.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7374 CPARA4-MG034  0 1.000  20.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7375 CPARA4-MG138  0 0.991  17.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7421 FRANC3-MG138 -1 1.016  11.9     3.8     0.0     0.0     0.0     4.3     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7430 PARAC8-MG138  0 1.023  14.3     2.3     0.0     0.0     0.0     9.0     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7441 JAIB1-UFV138 -1 1.017  21.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7443 CPIRAP-MG138  0 0.977   9.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7444 CPIRA1-MG034  0 0.999  12.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     9.8     0.0     0.0     0.0 LIG
   7445 CPIRA2-MG034  0 0.995  12.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7446 PIRAP2UFV034  1 1.000  14.9    45.8    -2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7447 CVAZAN-MG034  0 0.995  12.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7712 MC2TAP-MG138  0 1.029   7.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7713 LAFARG-MG138  0 1.022   6.8     0.0     0.0     0.0     0.0    13.8     2.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7714 ALPARG-MG138  0 1.023   6.9     0.0     0.0     0.0     0.0     6.3     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7715 COTEMI-MG138  0 1.022   6.8     0.0     0.0     0.0     0.0    15.6     4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7808 SJP----MG138  0 0.991  17.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7809 SJP1A4UFV106 -1 0.997  17.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7810 SJP4A7UFV104  1 0.971  32.2   107.1    -2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7828 FRANC4-MG138  0 1.013  13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7887 BSORTE-MG138  0 1.008  18.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7888 BSOR-A-MG034  0 0.996  21.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    49.6     0.0     0.0     0.0 LIG
   7889 BSOR-AUFV056  1 0.991  22.0    89.9   -48.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7890 BSOR-BUFV056  1 0.986  24.1    89.9   -48.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9019 RIMA---MG138  0 1.029   7.2     0.0     0.0     0.0     0.0   110.0    36.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9042 MCLAR-TAP138  0 1.017   6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9445 BATALH-MG138  0 1.030  19.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9446 BATALHUHE002  1 0.964  23.3    44.9    -9.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45045 BSOR-B-MG034  0 1.012  21.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    51.2     0.0     0.0     0.0 LIG
  45117 FSA1--UFV034  1 0.997  16.5    50.4   -14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45120 JAIB3-UFV034  1 1.004  25.8    65.5    -9.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45121 JAICOL-MG034  0 1.002  25.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45481 BURIT1-MG138  0 0.980  13.8     0.0     0.0     0.0     0.0    12.3     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45484 URUCU2-MG138  0 1.036   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  45485 URUCU-UFV034 -1 1.036   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  46252 SJP-S1-MG034  0 0.995  17.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46253 SJP-S2-MG034  0 0.973  25.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46254 SJP-T1-MG000  0 0.996  17.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46255 SJP-T2-MG000  0 0.970  27.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46256 SJP-T1-MG013  0 0.996  17.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46257 SJP-T2-MG013  0 0.970  27.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 191

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 356 * MG - DIT/DIST (Norte)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  46398 MCLAR7-MG138  0 1.012   6.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46403 TMARI3-MG138  0 0.995   5.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46405 BESPE-UFV034 -1 1.012   6.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46407 JUSAN-UFV034 -1 0.995   5.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46720 BSO-T1-MG000  0 0.996  21.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46721 BSO-T2-MG000  0 1.012  21.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46722 BSO-T1-MG006  0 0.996  21.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46723 BSO-T2-MG006  0 1.012  21.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46887 VPA-G3-MG138  0 1.009   6.6     0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46888 JAN-G3-MG138  0 0.957  10.8     5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46889 MAN3G3-MG138  0 1.018  20.9     3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46890 ITACG3-MG138  0 0.992  16.4     4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46899 MCL-G3-MG138  0 1.015   6.6     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46916 UNA-G3-MG138  0 0.995  15.8    11.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46924 CUR-G3-MG138  0 1.006   9.4     1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46925 CORIG3-MG138  0 1.009   7.2     4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46926 ITAOG3-MG138  0 1.010  10.5     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 192

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 357 * MG - DIT/DIST (Leste)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    348 VALADAPCH138  0 1.019 -14.1     2.6     0.0     0.0     0.0     1.9     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1502 SGRANDUHE004  1 1.004 -12.0    11.2    -2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1511 S.CLARUHE001  1 0.982 -12.1    11.2    -3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1532 IPATD-MG138   0 1.006 -15.5     7.8     0.0     0.0     0.0    27.4    -7.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1535 IPATIN-MG138  0 1.006 -15.3     8.5     0.0     0.0     0.0    26.8    -2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1537 ITABI2-MG069  0 1.001 -15.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1557 TOTONIPCH138  0 1.016 -16.5    12.0     0.0     0.0     0.0    38.9     4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1561 NANUQ--MG138  0 1.026 -15.5     5.0     0.0     0.0     0.0    15.7     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1570 SGRAN-PCH161  0 1.001 -13.1     1.1     0.0     0.0     0.0     2.4     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1595 SCLARA-MG138  0 1.026 -15.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3319 MANHU--MG069  0 0.998 -20.6     4.1    -0.6     0.0     0.0    19.0    -3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4061 CARATI-MG138  0 0.997 -17.3    10.8     0.0     0.0     0.0    39.9     6.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4062 INHAP--MG138  0 0.999 -16.9     7.8     0.0     0.0     0.0    15.7     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4063 MANHU--MG138  0 0.994 -19.3     1.6     0.0     0.0     0.0     3.7    -0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4099 FINOCE-MG138  0 1.020 -14.8     2.6     0.0     0.0     0.0     4.6     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4313 TIMOT2-MG069  0 1.001 -16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4326 JMONL4-MG069  0 1.005 -18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4327 ITABR3-MG069  0 1.000 -15.8     0.0     0.0     0.0     0.0     5.2    -1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4328 JMONL3-MG069  0 0.995 -19.4     0.0     0.0     0.0     0.0    16.7    -0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4329 N.ERA1-MG069  0 0.995 -18.9     0.0     0.0     0.0     0.0     8.6     3.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4330 S.GON-PCH069  0 0.997 -19.2     2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4344 IPATI2-MG013  0 1.038 -16.6     2.4     0.0     0.0     0.0    10.9    -2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4362 VALAD1-MG138  0 1.019 -14.2     5.6     0.0     0.0     0.0    24.5    -9.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4363 CMINA1-MG138  0 0.995 -16.1     4.4     0.0     0.0     0.0    22.8     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4368 VALADA-MG069  0 1.006 -14.7     6.5     0.0     0.0     0.0    17.4    -0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4377 CORFAB-MG069  0 0.999 -17.0     0.0     0.0     0.0     0.0    16.5     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4390 MNOVA2-MG138  0 0.998   9.7     3.8     0.0     0.0     0.0     8.9     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7377 NAQUE1-MG138  0 1.000 -15.1     0.7     0.0     0.0     0.0     8.3     3.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7393 CARANG-MG138  0 0.984 -20.6     4.1     0.0     0.0     0.0    14.1     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7415 CAPEL2-MG138  0 0.985   8.6     0.0     0.0     0.0     0.0    13.1     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7418 DIVINO-MG138  0 0.983 -20.7     0.0     0.0     0.0     0.0     5.2     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7426 MALAC2-MG138  0 0.985   8.6     6.1     0.0     0.0     0.0     5.7     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7802 ITABR6-MG069  0 1.000 -15.6     0.5     0.0     0.0     0.0     6.3    -1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9001 MANHUA-MG138  0 0.995 -19.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9005 GVA2-2-MG013  0 1.036 -15.4     0.0     0.0     0.0     0.0    11.5    -5.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9007 GVA2-1-MG013  0 1.025 -17.0     1.7     0.0     0.0     0.0    20.0    -2.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9009 CPENA--MG013  0 1.012 -21.3     1.3     0.0     0.0     0.0     6.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9011 IPATI1-MG013  0 1.046 -15.0     3.6     0.0     0.0     0.0     5.9    -4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9014 C.PENA-MG069  0 0.993 -19.3     6.5     0.0     0.0     0.0    12.1     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9020 ITABI2-MG013  0 0.989 -19.2     3.6     0.0     0.0     0.0    22.3     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9031 TIMOT1-MG013  0 1.021 -16.0     3.4     0.0     0.0     0.0     5.8     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9036 TIMOT2-MG013  0 1.038 -16.6     5.9     0.0     0.0     0.0    10.9    -4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9061 GUANH2-MG138  0 1.006 -15.4     2.7     0.0     0.0     0.0    24.5     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9062 PECAN2-MG138  0 1.011 -15.5     2.0     0.0     0.0     0.0    13.7    -2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9063 BRAUNA-MG161  0 1.001 -13.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9064 BRAUNA-MG138  0 1.006 -14.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9099 CACHOEPCH069 -1 1.007 -17.4    10.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44933 IPATI2-MG069  0 1.024 -16.7     0.0     0.0     0.0     0.0    10.0     3.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46393 ITING1-MG138  0 1.006  11.5     0.0     0.0     0.0     0.0     4.2     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 193

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 357 * MG - DIT/DIST (Leste)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  46903 NAN-G3-MG138  0 1.026 -15.5     4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46921 CAR-G3-MG138  0 0.997 -17.3    15.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46922 INH-G3-MG138  0 0.999 -16.9     1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46923 MAN-G3-MG138  0 0.994 -19.3    11.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46928 FIN-G3-MG138  0 1.020 -14.8     2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46931 VAL-G3-MG069  0 1.006 -14.7     7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46933 COR-G3-MG069  0 0.999 -17.0     2.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46937 ITA-G3-MG013  0 0.989 -19.2     0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46938 GUA-G3-MG138  0 1.006 -15.4    12.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47085 MAN-G3-MG069  0 0.998 -20.6     1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 194

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 358 * MG - DIT/DIST (Triângulo)           

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    187 M.MORA-MG138  0 1.019  -8.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    312 MIRANDUHE002  1 0.972  12.3   192.9     5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    318 CASSIA-MG138  0 1.012 -10.6     5.4     0.0     0.0     0.0     6.0    -1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    321 EMBORC-MG138  0 1.011   9.1     0.7     0.0     0.0     0.0     2.4     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    328 J.RLC7-MG138  0 1.023  -3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    330 JAGUAR-MG138  0 1.004  -2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    340 MIRAND-MG138  0 0.998   7.3     2.6     0.0     0.0     0.0    22.0     8.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    343 IGARAPUHE004  1 1.019  23.3   164.4    37.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    362 PASSOS-MG138  0 1.002 -12.0    24.0     0.0     0.0     0.0    41.8    -1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    392 UBERL1-MG138  0 0.983   6.7    15.7     0.0     0.0     0.0    45.8    -4.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    784 CATALA-GO138  0 0.982  12.4     8.7     0.0     0.0     0.0    28.1    12.8     0.0     0.0     3.5     0.0     0.0     0.0 LIG
   1506 ARAGUA-MG138  0 1.007  10.1    12.8     0.0     0.0     0.0    33.0     6.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1508 ARAXA--MG138  0 0.984  -2.4     9.5     0.0     0.0     0.0    32.3    -1.2     0.0     0.0    23.8     0.0     0.0     0.0 LIG
   1509 M.CARM-MG138  0 1.014   6.3     8.6     0.0     0.0     0.0    13.7    -1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1513 RPARAN-MG138  0 0.999  -2.0     7.5     0.0     0.0     0.0    16.0    -0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1519 COROMA-MG138  0 1.018   6.9     7.3     0.0     0.0     0.0     7.9    -3.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1525 IGARAP-MG138  0 0.995   9.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1533 IRAMIN-MG138  0 1.010   5.3     6.3     0.0     0.0     0.0     6.8    -2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1549 NPONT-TAP138  0 1.003   5.8     4.5     0.0     0.0     0.0     5.9     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1552 PMINA--MG138  0 1.011   2.5    10.8     0.0     0.0     0.0    40.5    -5.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1553 PATROC-MG138  0 1.008   2.3    13.5     0.0     0.0     0.0    34.5    -3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1564 SACRA--MG138  0 0.995  -0.2     5.8     0.0     0.0     0.0    11.0     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1577 CPARAN-MG138  0 1.007  -0.5     7.5     0.0     0.0     0.0     8.4    -3.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1578 UBER1--MG138  0 0.984   4.1    13.4     0.0     0.0     0.0    58.7    -4.1     0.0     0.0     7.0     0.0     0.0     0.0 LIG
   1579 UBERA6-MG138  0 0.989   4.0     7.1     0.0     0.0     0.0    20.6   -12.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1580 UBERL2-MG138  0 0.981   6.4    13.2     0.0     0.0     0.0    69.4     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1582 UBERL6-MG138  0 0.982   5.7     8.3     0.0     0.0     0.0    77.3    15.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1583 UBERA3-MG138  0 0.974   4.4     9.7     0.0     0.0     0.0    62.3    26.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1584 UBERA4TAP138  0 0.983   5.0     0.4     0.0     0.0     0.0     3.6     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1587 UBERL7-MG138  0 0.996   7.4    13.5     0.0     0.0     0.0    41.5   -15.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2938 DIMIC--GO138  0 0.989  11.5     0.8     0.0     0.0     0.0     8.7     3.7     0.0     0.0     5.3     0.0     0.0     0.0 LIG
   3013 SFACAO-GO138  0 0.984  17.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3014 SFACAOUHE002  1 1.025  22.3   186.8   -12.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3760 CATAL--MG069  0 1.004   9.5     6.2     0.0     0.0     0.0    42.3    15.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3761 ULTRAF-GO138  0 0.969  11.6     0.0     0.0     0.0     0.0    42.0    17.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4019 SGOTAD-MG138  0 1.012  -0.8     4.5     0.0     0.0     0.0    17.1     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4052 AMADO1UHE003  1 0.983  23.1   216.4    -3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4053 AMADO1-MG138  0 1.015  17.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4054 AMADO2UHE003  1 0.975  17.4   189.8    -6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4055 AMADO2-MG138  0 1.009  11.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4090 UBERA9-MG138  0 0.996   6.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4369 M.MORA-MG013  0 1.008 -10.2     2.1     0.0     0.0     0.0     9.9     3.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4379 NPONT2-MG138  0 1.003   5.9     4.0     0.0     0.0     0.0     6.0     2.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4381 UBERL9-MG138  0 0.981   6.1     1.9     0.0     0.0     0.0     8.4     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6828 ARAGU3-MG138  0 1.002   6.9    26.1     0.0     0.0     0.0    46.1   -20.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7153 CVERD2-MG138  0 1.031  19.8     5.1     0.0     0.0     0.0     8.5     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7155 ITUIU1-MG138  0 1.011  16.8     9.3     0.0     0.0     0.0    29.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7156 SVITOR-MG138  0 1.045  19.1     2.8     0.0     0.0     0.0     5.2    -1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7157 SAOSIM-MG138  0 1.057  19.9     0.3     0.0     0.0     0.0     1.2     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 195

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 358 * MG - DIT/DIST (Triângulo)           

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7167 AIRLQD-MG138  0 1.014 -11.1     0.0     0.0     0.0     0.0     0.7    -0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7168 PRATAP-MG138  0 1.014 -11.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7169 SSPARA-MG138  0 1.014 -11.5    10.0     0.0     0.0     0.0    21.9    -4.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7173 AMBEV--MG138  0 0.997   7.2     0.0     0.0     0.0     0.0    10.7     3.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7175 VOTCIM-MG138  0 0.986 -13.1     0.0     0.0     0.0     0.0    31.8     5.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7177 ADM-UB-MG138  0 0.984   7.4     0.0     0.0     0.0     0.0     4.2     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7178 PETUBL-MG138  0 0.983   6.7     0.0     0.0     0.0     0.0     1.0     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7179 SCRUUB-MG138  0 0.987   7.6     0.0     0.0     0.0     0.0     7.8     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7321 ARAXA2-MG138  0 0.974  -1.9     0.0     0.0     0.0     0.0   111.7    31.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7322 BUNGE--MG138  0 0.981  -2.6     0.0     0.0     0.0     0.0    26.8     7.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7325 GALVRP-MG138  0 0.971  -4.4     0.0     0.0     0.0     0.0    33.1    15.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7342 SADIAC-MG138  0 0.981   6.4     0.0     0.0     0.0     0.0    21.8     8.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7343 UBER10-MG138  0 0.982   7.0     0.0     0.0     0.0     0.0     1.1     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7344 INPAUB-MG138  0 0.976   4.3     0.0     0.0     0.0     0.0     4.5     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7372 BEMBRA-MG138  0 0.993   4.9     0.0     0.0     0.0     0.0    14.4     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7376 DELTA-BIO138  0 0.985   7.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7411 ARAXA3-MG138  0 0.975  -1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7413 UBEL10-MG138  0 0.989   6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7425 L.FOR2-MG138  0 1.008   0.4     6.9     0.0     0.0     0.0     6.0     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7431 P.MIN2-MG138  0 1.009   1.4     5.0     0.0     0.0     0.0    16.8    -1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7743 ARAX4-UFV138 -1 0.983  -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7766 UBER11-MG138  0 0.989   5.4     0.0     0.0     0.0     0.0     8.1     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7783 UBER12-MG138  0 1.004   6.7    18.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9039 SSALIT-MG138  0 0.971  -4.4     4.2     0.0     0.0     0.0     7.3    -0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9048 IBIA2--MG138  0 0.995  -2.5     6.0     0.0     0.0     0.0    12.3    -5.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9049 SGOTA2-MG138  0 1.013  -0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42226 J.RLC8-MG138  0 1.022  -3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44854 COROM3-MG138  0 1.022   6.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45111 ARAXA-UFV013  1 1.002  12.1    45.8     9.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45113 GUIMA-UFV034  1 0.988   9.3    41.4    -8.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45114 GUICOL-MG138  0 1.013   3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45160 CORAM-UFV034  0 1.019  11.8    44.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45332 SANTV-UTE013 -1 1.045  19.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46885 MIR-G3-MG138  0 0.998   7.3     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46886 UBERG3-MG138  0 0.983   6.7     7.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46891 ARA-G3-MG138  0 1.007  10.1     2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46892 COR-G3-MG138  0 1.018   6.9     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46900 PMI-G3-MG138  0 1.011   2.5     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46904 SAC-G3-MG138  0 0.995  -0.2     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46906 UBE-G3-MG138  0 0.984   4.1    28.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46907 UBE2G3-MG138  0 0.981   6.4     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46936 ITU-G3-MG138  0 1.011  16.8     0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47153 CAT-G3-MG069  0 1.004   9.5     3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 196

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 359 * MG - DIT/DIST (Sul)                 

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    170 P.CALD-MG138  0 1.026 -25.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    323 ITUTIN-MG138  0 1.015 -22.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    364 P.CAL1-MG138  0 1.025 -25.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    365 P.CAL2-MG138  0 1.026 -25.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1501 ITUTINUHE000  1 0.968 -17.8    23.0     4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1504 ITAJU3PCH138  0 1.011 -24.0     3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1538 ITUTI1-MG138  0 1.006 -21.6     0.8     0.0     0.0     0.0     8.3    -0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1541 LAVR2-PCH138  0 1.001 -20.0    18.3     0.0     0.0     0.0    40.3    18.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1543 FUNIL--MG138  0 1.009 -18.0    14.2     0.0     0.0     0.0    24.7     8.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3161 CAMBU2-MG138  0 0.976 -27.0     0.9     0.2     0.0     0.0    34.9     9.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4001 NEPOM1PCH138  0 1.001 -21.0     3.7     0.0     0.0     0.0     6.6     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4002 TPONT1-MG138  0 1.002 -21.4     6.8     0.0     0.0     0.0    24.3    -5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4003 VARGI1-MG138  0 1.003 -21.2     7.2     0.0     0.0     0.0    28.9     5.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4004 VARGI2-MG138  0 1.004 -21.1     2.3     0.0     0.0     0.0    16.1    -7.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4005 TCORA2-MG138  0 1.004 -22.5     6.6     0.0     0.0     0.0    31.3    -2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4006 CAMBQ1-MG138  0 1.003 -24.2     3.2     0.0     0.0     0.0    13.0    -3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4007 SLOUR1-MG138  0 1.002 -26.1     4.7     0.0     0.0     0.0    47.9    -4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4008 CAXAM1-MG138  0 1.005 -25.4     4.4     0.0     0.0     0.0    10.8    -4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4009 MIND1--MG138  0 1.008 -24.4     2.5     0.0     0.0     0.0    12.8     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4010 TCOR1--MG138  0 1.001 -23.5     9.9     0.0     0.0     0.0    23.5     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4011 PARAIS-MG138  0 0.994 -25.5     5.0     0.0     0.0     0.0     7.8    -1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4044 FUNGRDUHE003  1 1.002 -13.9   155.1    -9.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4110 ALCOA--MG138  0 1.026 -25.7     0.0     0.0     0.0     0.0    38.0    23.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4111 DME----MG138  0 1.025 -25.8     2.5     0.0     0.0     0.0    82.5     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4335 ITAJU1-MG138  0 1.010 -24.2     6.7     0.0     0.0     0.0    30.8    -3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4361 VARGI4-MG138  0 1.003 -20.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4385 LSENAI-MG138  0 1.001 -26.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   7336 INTERC-MG138  0 1.001 -20.0     0.0     0.0     0.0     0.0    28.9    11.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7356 MAHLE--MG138  0 1.010 -24.2     0.0     0.0     0.0     0.0    13.0     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7363 INBAND-MG138  0 1.009 -27.5     0.0     0.0     0.0     0.0     0.8     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7373 SILVER-MG138  0 1.004 -29.4     0.0     0.0     0.0     0.0     1.2     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7414 B.ESP2-MG138  0 0.997 -21.6     2.2     0.0     0.0     0.0    12.2     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7417 COQUER-MG138  0 0.999 -21.4     2.2     0.0     0.0     0.0     1.7    -2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7419 ELOIME-MG138  0 1.006 -21.3     3.6     0.0     0.0     0.0     4.3    -1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7422 GUAXU2-MG138  0 0.998 -30.8     4.7     0.0     0.0     0.0    26.4    -0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7427 MUZAM2-MG138  0 1.002 -30.0     0.0     0.0     0.0     0.0     7.5     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7428 N.RESE-MG138  0 0.998 -30.4     5.1     0.0     0.0     0.0    14.0     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9080 SRCALDPCH138  0 1.019 -27.5     2.1     0.0     0.0     0.0     7.7    -3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9081 ANDRA2-MG138  0 0.999 -28.6     1.5     0.0     0.0     0.0    23.3    10.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9082 OUROFI-MG138  0 0.995 -30.0     0.4     0.0     0.0     0.0    30.4     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9083 BDAMAT-MG138  0 0.999 -29.8     1.6     0.0     0.0     0.0     6.8     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9084 P.A-2--MG138  0 1.001 -26.9     1.2     0.0     0.0     0.0    28.5    -2.3     0.0     0.0    14.4     0.0     0.0     0.0 LIG
   9085 P.A-1-TAP138  0 0.997 -26.9     6.3     0.0     0.0     0.0    32.6     6.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9086 SRSAPU-MG138  0 1.003 -25.8     5.1     0.0     0.0     0.0    13.1    -2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9087 BRASOP-MG138  0 1.006 -24.8     5.5     0.0     0.0     0.0     2.4     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9088 ALFEN2-MG138  0 0.997 -33.7     0.0     0.0     0.0     0.0    13.3     5.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9089 ALFEN1-MG138  0 0.998 -33.9     2.1     0.0     0.0     0.0    32.3    -9.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9090 PARAGU-MG138  0 1.009 -21.4     6.4     0.0     0.0     0.0     6.0    -3.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9091 PALE2--MG138  0 1.005 -29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 197

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 359 * MG - DIT/DIST (Sul)                 

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   9092 PALE1--MG138  0 1.006 -28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9093 PCALD2-MG138  0 1.023 -26.4     4.1     0.0     0.0     0.0     5.1    -0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9094 BOTEL--MG138  0 1.016 -28.2     0.8     0.0     0.0     0.0     8.2    -3.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9095 MACHA2-MG138  0 1.002 -32.0     8.8     0.0     0.0     0.0    20.5    -0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45363 CAMARGUHE000  1 0.969 -18.5    18.3     4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46351 PALGR4-MG138  0 1.005 -29.3     0.0     0.0     0.0     0.0     5.8     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46909 VAR-G3-MG138  0 1.004 -21.1     5.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46910 SLO-G3-MG138  0 1.002 -26.1     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46911 CAX-G3-MG138  0 1.005 -25.4     1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46912 MIN-G3-MG138  0 1.008 -24.4     1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46913 TCO-G3-MG138  0 1.001 -23.5     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46929 ITAJG3-MG138  0 1.010 -24.2     3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46941 OUR-G3-MG138  0 0.995 -30.0     0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46942 BDA-G3-MG138  0 0.999 -29.8     0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46943 ALF-G3-MG138  0 0.998 -33.9    16.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46944 BOT-G3-MG138  0 1.016 -28.2     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47040 DME-G3-MG138  0 1.025 -25.8     7.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 198

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 360 * MG - DIT/DIST (Oeste)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    368 PIMENT-MG138  0 1.006 -14.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    377 SGONC-PCH138  0 1.014 -15.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1510 ARCOS-BIO138  0 0.998 -16.1    11.7     0.0     0.0     0.0    20.1    -7.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1521 DIVIN2-MG138  0 1.009 -15.7    10.2     0.0     0.0     0.0    29.6     7.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1524 GAFANH-MG138  0 1.011 -15.6     8.6     0.0     0.0     0.0    24.8     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1527 DIVI1--MG138  0 1.009 -15.9     5.7     0.0     0.0     0.0    50.2     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1536 ITAUNA-MG138  0 0.996 -18.0     6.7     0.0     0.0     0.0    40.3    -4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1555 PARAM--MG138  0 1.005 -17.8    15.4     0.0     0.0     0.0    48.2   -11.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1556 PINDA-TAP138  0 1.006 -16.3     8.6     0.0     0.0     0.0    15.5    -6.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4045 N.SERR-MG138  0 1.035 -15.8    20.6     0.0     0.0     0.0    20.4   -19.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4048 CLAU2--MG138  0 0.978 -18.2    16.1     0.0     0.0     0.0    65.3    12.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4060 PIUM2--MG138  0 1.011 -14.2    16.0     0.0     0.0     0.0    13.7    -6.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4320 PAINS2-MG138  0 0.999 -15.4     8.6     0.0     0.0     0.0     9.6    -2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4321 ARCOS2-MG138  0 0.996 -16.1     0.0     0.0     0.0     0.0    49.6    16.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4322 LPRAT1-MG138  0 1.007 -15.6     7.6     0.0     0.0     0.0    14.5    -5.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4323 MBELOC-MG138  0 0.997 -16.1     0.0     0.0     0.0     0.0     9.8     4.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4389 NSERR2-MG138  0 0.996 -16.9     4.8     0.0     0.0     0.0    34.9    12.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7329 WMARDV-MG138  0 1.010 -15.8     0.0     0.0     0.0     0.0     5.6     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7330 WMARIG-MG138  0 0.994 -16.1     0.0     0.0     0.0     0.0    30.3     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7331 ITAUN2-MG138  0 1.000 -17.3     0.0     0.0     0.0     0.0    16.0     6.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7332 ITAUN3-MG138  0 1.002 -16.7     0.0     0.0     0.0     0.0    18.1     9.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7333 ITAUNE-MG138  0 0.995 -18.0     0.0     0.0     0.0     0.0     2.8    -0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7334 ITATIA-MG138  0 0.973 -19.8     6.6     0.0     0.0     0.0    34.1     7.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7335 USIMIN-MG138  0 0.968 -20.2     0.0     0.0     0.0     0.0    28.1     6.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7355 ICALPS-MG138  0 0.998 -15.5     0.0     0.0     0.0     0.0     7.4     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7379 SSOEST-MG138  0 1.007 -16.0     6.1     0.0     0.0     0.0     9.9     3.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7420 FORMG2-MG138  0 0.992 -16.6     1.3     0.0     0.0     0.0    19.8     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46893 DIV2G3-MG138  0 1.009 -15.7     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46894 GAF-G3-MG138  0 1.011 -15.6     4.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46896 DIV-G3-MG138  0 1.009 -15.9     0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46898 ITA-G3-MG138  0 0.996 -18.0     2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46902 PAR-G3-MG138  0 1.005 -17.8     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46917 NSE-G3-MG138  0 1.035 -15.8     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46918 CLA-G3-MG138  0 0.978 -18.2     1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 199

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 361 * MG - DIT/DIST (Padre Fialho)        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3300 APARAI-MG138  0 1.013 -39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3301 LEOPOL-MG138  0 0.990 -44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3302 LEOPOL-MG069  0 1.029 -46.1     3.6     1.3     0.0     0.0     9.7     3.5     0.0     0.0    13.3     0.0     0.0     0.0 LIG
   3303 N.U.MA-MG138  0 0.979 -46.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3304 N.U.MA-MG069  0 0.993 -48.8     3.8     3.0     0.0     0.0     4.0     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3305 CATAG2-MG138  0 0.978 -46.2     2.4     1.2     0.0     0.0    15.2     7.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3306 CATAG2PCH069  0 1.035 -48.2     0.2     0.1     0.0     0.0     0.0     0.0     0.0     0.0     6.1     0.0     0.0     0.0 LIG
   3307 MURIA2-MG138  0 0.979 -49.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3308 MURIA2-MG069  0 1.023 -52.0     2.6     0.4     0.0     0.0    18.5     2.5     0.0     0.0    10.1     0.0     0.0     0.0 LIG
   3309 MURIA1-MG069  0 1.010 -52.4     2.6     0.8     0.0     0.0    20.0     2.6     0.0     0.0     4.9     0.0     0.0     0.0 LIG
   3310 UBA-2--MG138  0 0.976 -50.1     1.0    -0.5     0.0     0.0    13.1    -6.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3311 UBA-2--MG069  0 1.003 -51.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3312 UBA-1--MG069  0 1.001 -51.7     0.9    -0.2     0.0     0.0    13.1    -2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3313 VRBRA2-MG138  0 0.982 -49.8     0.0     0.0     0.0     0.0     2.4     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3314 VRBRA2-MG069  0 1.021 -52.3     0.8     0.0     0.0     0.0     8.9     0.3     0.0     0.0     5.9     0.0     0.0     0.0 LIG
   3315 VRBRA1-MG069  0 1.020 -52.4     1.3     0.3     0.0     0.0    18.4     4.5     0.0     0.0     8.4     0.0     0.0     0.0 LIG
   3316 U.ITU--MG069  0 0.961 -51.2     1.2     1.2     0.0     0.0     8.6     6.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3317 TOCANT-MG138  0 0.975 -50.2     0.6     0.2     0.0     0.0     7.4     2.6     0.0     0.0     1.7     0.0     0.0     0.0 LIG
   3318 CATAG1-MG069  0 1.028 -48.4     0.3     0.1     0.0     0.0    10.7     5.2     0.0     0.0     2.2     0.0     0.0     0.0 LIG
   3320 REALEZ-MG069  0 1.024 -44.3     0.2     0.2     0.0     0.0     4.2     3.5     0.0     0.0     4.0     0.0     0.0     0.0 LIG
   3321 MATIPO-MG138  0 1.024 -42.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3322 MATIPO-MG069  0 1.032 -43.6     0.4     0.0     0.0     0.0     6.3    -0.8     0.0     0.0     1.9     0.0     0.0     0.0 LIG
   3323 U.GRANPCH138  0 1.025 -42.2     2.4     0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3324 APARAI-MG069  0 1.007 -40.9     0.5     0.0     0.0     0.0     7.6     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3325 LARANJ-MG069  0 1.014 -50.2     0.6     0.5     0.0     0.0     3.0     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3326 U.ERV--MG069  0 1.017 -53.1     0.6     0.1     0.0     0.0     2.6     0.0     0.0     0.0     1.9     0.0     0.0     0.0 LIG
   3327 U.ENC--MG069  0 1.025 -52.0     0.6     1.1     0.0     0.0     3.5    -1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3328 GUIRIC-MG069  0 1.017 -52.8     0.2     0.1     0.0     0.0     2.0     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3329 VOTORA-MG138  0 1.001 -46.9     0.3     0.1     0.0     0.0     3.0     0.7     0.0     0.0     3.6     0.0     0.0     0.0 LIG
   3330 U.GUA-PCH138  0 0.979 -50.3     2.8     0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3331 SJNEPU-MG069  0 0.953 -50.3     0.6     0.1     0.0     0.0    12.3     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3332 U.ITUE-MG138  0 0.974 -50.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3333 U.TRI-PCH138  0 0.981 -47.7    17.2     4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3334 ASTOLF-MG069  0 0.946 -50.8     0.9     0.1     0.0     0.0     7.2     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3335 RODEIR-MG069  0 0.931 -51.5     0.3     0.0     0.0     0.0    13.4     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3336 DIVIN--MG069  0 1.000 -51.7     0.6     0.1     0.0     0.0     2.8     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3337 BRAU--PCH138  0 0.977 -47.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3338 PFIAL--MG138  0 1.024 -42.2     0.1     0.0     0.0     0.0     1.5     1.1     0.0     0.0     3.8     0.0     0.0     0.0 LIG
   3339 UBA3---MG138  0 0.974 -49.6     1.4     0.3     0.0     0.0    24.5     5.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3341 SAMARC-MG138  0 1.024 -42.3     0.0     0.0     0.0     0.0     3.5     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3345 P.FIAL-MG138  0 1.023 -23.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3348 MRI-DV-MG069  0 1.020 -49.5     0.5     0.2     0.0     0.0     4.3     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3349 MAU2---MG138  0 1.023 -42.5     0.3     0.0     0.0     0.0     4.6     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3381 MRU----MG069  0 1.023 -52.6     0.6    -0.2     0.0     0.0     3.3    -1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4100 JFORA1UTE000 -1 0.955 -50.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4101 JFORA--MG138  0 0.979 -50.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46492 PRT2---MG138  0 0.974 -48.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46493 PRT2---MG069  0 0.985 -48.5     2.3     0.8     0.0     0.0    18.1     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47081 NU-G3-MG069   0 0.993 -48.8     6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 200

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 361 * MG - DIT/DIST (Padre Fialho)        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  47082 MUR2G3-MG069  0 1.023 -52.0     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47083 MUR1G3-MG069  0 1.010 -52.4     1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47084 UIT-G3-MG069  0 0.961 -51.2     1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47086 MAT-G3-MG069  0 1.032 -43.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47087 UER-G3-MG069  0 1.017 -53.1     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47088 UEN-G3-MG069  0 1.025 -52.0     4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47089 MRU-G3-MG069  0 1.023 -52.6     0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 201

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 362 * MG - Consumidores RB                

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   1494 A.FERR-MG230  0 0.956 -19.6     0.0     0.0     0.0     0.0   121.5    39.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1596 ACESIT-MG230  0 1.006 -15.4     0.0     0.0     0.0     0.0    75.0    10.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1597 ACESIT-MG069  0 0.953 -22.3     0.0     0.0     0.0     0.0    40.0    20.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7380 ARCEM2-MG230  0 0.997 -16.3     0.0     0.0     0.0     0.0    62.5    15.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7381 VALEM2-MG230  0 0.997 -16.3     0.0     0.0     0.0     0.0     1.5     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7382 WMMON2-MG230  0 0.997 -16.3     0.0     0.0     0.0     0.0    37.5    12.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7383 LINDGS-MG069  0 0.953 -22.3     0.0     0.0     0.0     0.0    17.5     5.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7384 ANGLB3-MG230  0 0.998 -16.7     0.0     0.0     0.0     0.0     5.0     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7385 VALEB3-MG230  0 0.997 -16.8     0.0     0.0     0.0     0.0    59.5    19.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7386 WMBCC3-MG230  0 0.998 -16.7     0.0     0.0     0.0     0.0     9.8     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7387 VALLOU-MG033  0 0.949 -22.8     0.0     0.0     0.0     0.0   129.0    26.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7388 WMJECB-MG033  0 0.949 -22.8     0.0     0.0     0.0     0.0    17.7     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7389 WMIPT1-MG230  0 1.011 -14.8     0.0     0.0     0.0     0.0    41.0    13.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7390 WMIPT2-MG230  0 1.010 -14.7     0.0     0.0     0.0     0.0    20.0     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7394 VLITAB-MG230  0 1.012 -14.0     0.0     0.0     0.0     0.0   102.0    33.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7395 AGLGLD-MG230  0 1.014 -15.2     0.0     0.0     0.0     0.0    27.7     9.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7396 KINROS-MG500  0 1.064  10.4     0.0     0.0     0.0     0.0   145.0    29.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7397 NERASL-MG230  0 1.012 -13.9     0.0     0.0     0.0     0.0    23.0     9.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7398 SAMARC-MG345  0 1.012 -19.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7435 NLIMA6-MG138  0 1.002 -18.3     0.0     0.0     0.0     0.0    66.5    13.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7436 NLIMA6-MG000  0 1.002 -18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7437 NLIMA6-MG034  0 1.002 -18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7438 NLIMA2-MG138  0 1.002 -18.3     0.0     0.0     0.0     0.0    66.5    13.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7439 NLIMA2-MG000  0 1.002 -18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7440 NLIMA2-MG034  0 1.002 -18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9021 M.CONC-MG230  0 1.015 -13.1     0.0     0.0     0.0     0.0   106.0    34.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9040 UMINA1-MG230  0 1.011 -14.8     0.0     0.0     0.0     0.0    88.1    29.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9045 UMINA2-MG230  0 1.010 -14.7     0.0     0.0     0.0     0.0    99.4    32.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42227 SAMARC-MG138  0 0.991 -24.1     0.0     0.0     0.0     0.0    65.0    13.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42228 SAMARC-MG000  0 0.990 -24.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42229 SAMARC-MG013  0 0.990 -24.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 202

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 363 * MG - Autoprodutores DIT/DIST        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    307 AVATI--MG138  0 0.989  15.4    10.3     0.0     0.0     0.0    47.0     4.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1483 BEVAP-BIO138 -1 1.045  15.3    50.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1485 PARAC7BIO138  0 1.032  14.7     1.0     0.0     0.0     0.0     4.0    -1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1489 MANGA5BIO138  0 1.011  19.2     3.7     0.0     0.0     0.0     7.3     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1528 IGUAT--MG138  0 0.996 -15.9    12.2     0.0     0.0     0.0    19.0     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1581 UBERA5-MG138  0 0.985   7.8     0.3     0.0     0.0     0.0    35.9    18.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4084 BDESP2-MG138  0 0.999 -17.3    19.3     0.0     0.0     0.0    48.6    -0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4091 VTIJU-BIO138  0 1.004   7.6    53.6     0.0     0.0     0.0     0.7     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4324 PCTREY-MG138  0 1.008 -15.4    21.0     0.0     0.0     0.0     2.7     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4371 WDPCT-BIO138 -1 1.028  10.7    29.5     0.0     0.0     0.0     3.9     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7154 ITURA1-MG138  0 1.051  23.4     9.0     0.0     0.0     0.0    19.1     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7158 VPONTABIO138  0 1.060  20.2    15.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7159 ITUIUTBIO138  0 1.016  17.7    24.2     0.0     0.0     0.0     1.7    -0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7160 UTSVITBIO138  0 1.045  19.4    16.0     0.0     0.0     0.0     5.7     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7180 DVAPP-BIO138  0 1.036  15.1    12.3     0.0     0.0     0.0     0.5    -0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7320 UTSJT-BIO138  0 1.014  19.5    17.9     0.0     0.0     0.0     3.7     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7339 SJULIABIO138  0 1.003   0.9    23.7     0.0     0.0     0.0     1.3     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9027 BETIM5BIO138  0 0.997 -19.4     5.4     0.0     0.0     0.0    48.0   -11.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44775 MALGR3-MG138  0 0.987  10.3    20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46882 AVA-G3-MG138  0 0.989  15.4    35.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46897 IGU-G3-MG138  0 0.996 -15.9    13.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46908 UBE5G3-MG138  0 0.985   7.8    30.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46927 BDE-G3-MG138  0 0.999 -17.3    10.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46935 ITURG3-MG138  0 1.051  23.4    42.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 203

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 401 * MS - 440 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   1076 ISOLT2-MS440  0 1.022  -5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9544 NPPRIM-MS440  0 1.012   5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43377 ILS--1-MS000  0 1.035  -4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43378 ILS--1-MS013  0 1.035  -4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43379 ILS--2-MS000  0 1.035  -4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43380 ILS--2-MS013  0 1.035  -4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43381 ILS--3-MS000  0 1.035  -4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43382 ILS--3-MS013  0 1.035  -4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43387 PPR-1--MS000  0 1.014   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43392 PPR-2--MS000  0 1.014   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43393 PPR-3--MS000  0 1.014   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43396 NPPR-1-MS013  0 1.014   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43397 NPPR-2-MS013  0 1.014   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43398 NPPR-3-MS013  0 1.014   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 204

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 402 * MS - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    545 NPPRIM-MS230  0 1.008   6.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -32.5
   1018 CORUM2-MS230  0 1.007 -11.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -15.2     0.0     0.0     0.0 LIG
                                                0.0                                                   -40.5
   1025 CGRAN2-MS230  0 1.002  -2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -60.2
   1077 ISOLT2-MS230  0 1.003  -4.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1078 ANASTA-MS230  0 1.020  -7.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -28.1     0.0     0.0     0.0 LIG
                                                0.0                                                   -41.6
   1085 SIDROL-MS230  0 1.013  -4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -10.3
   1086 DOURAD-MS230  0 1.020  -4.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1087 RBRILH-MS230  0 1.021   1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1088 IVINH2-MS230  0 1.004   5.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -20.2
   1089 CHAPAD-MS230  0 1.040   0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -32.4
   1090 INOCEN-MS230  0 1.019  -2.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -62.2
   1889 IMBIRU-MS230  0 1.006  -2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -16.2
   1898 PARAI2-MS230  0 1.044   0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10101 DOURA2-MS230  0 1.016  -2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10103 DOU2-1-MS000  0 0.999  -4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10104 DOU2-1-MS013  0 0.999  -4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10105 DOU2-2-MS000  0 0.999  -4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10106 DOU2-2-MS013  0 0.999  -4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10361 ANASTACER014  0 1.006  -7.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               -5.1                                                     0.0
  10362 IMBIRUCER020  0 1.038  -2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               23.4                                                     0.0
  43022 COR--1-MS000  0 0.991 -13.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43023 COR--2-MS000  0 0.991 -13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43024 COR--1-MS013  0 0.991 -13.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43025 COR--2-MS013  0 0.991 -13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43095 DOU--1-MS013  0 1.014  -4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43096 DOU--3-MS000  0 1.015  -4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43097 DOU--2-MS000  0 1.015  -4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43098 DOU--4-MS000  0 1.013  -4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43099 DOU--1-MS000  0 1.014  -4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43101 DOU--4-MS013  0 1.013  -4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43102 DOU--3-MS013  0 1.015  -4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43103 DOU--2-MS013  0 1.015  -4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43104 ANA--1-MS000  0 1.019  -9.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43105 ANA--2-MS000  0 1.018  -9.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43124 IV2--1-MS000  0 1.000   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43126 IV2--1-MS013  0 1.000   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43127 IV2--2-MS000  0 1.000   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43128 IV2--2-MS013  0 1.000   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 205

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 402 * MS - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  43135 ANA--1-MS013  0 1.019  -9.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43136 ANA--2-MS013  0 1.018  -9.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43176 SIDR-1-MS013  0 0.998  -3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43177 SIDR-2-MS013  0 0.998  -3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43178 SIDR-1-MS000  0 0.998  -3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43179 SIDR-2-MS000  0 0.998  -3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43180 CG2--1-MS013  0 1.009  -3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43181 CG2--2-MS013  0 1.009  -3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43182 CG2--1-MS000  0 1.009  -3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43183 CG2--2-MS000  0 1.009  -3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43367 IMB--3-MS000  0 0.993  -4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43368 IMB--3-MS013  0 0.993  -4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43369 RBR--2-MS000  0 0.993   5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43370 RBR--2-MS013  0 0.993   5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43371 RBR--1-MS000  0 0.993   5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43372 RBR--1-MS013  0 0.993   5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43373 CHA--6-MS000  0 0.993   2.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43374 CHA--6-MS013  0 0.993   2.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43375 CHA--5-MS000  0 0.989   1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43376 CHA--5-MS013  0 0.989   1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43388 IMB--1-MS000  0 0.994  -4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43389 IMB--2-MS000  0 0.995  -4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43390 IMB--1-MS013  0 0.994  -4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43391 IMB--2-MS013  0 0.995  -4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43394 CG2--3-MS000  0 1.011  -3.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43395 CG2--3-MS013  0 1.011  -3.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43447 PAR2-1-MS000  0 1.003   0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43448 PAR2-2-MS000  0 1.003   0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43836 PAR2-1-MS013  0 1.003   0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43861 PAR2-2-MS013  0 1.003   0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 206

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 403 * MS - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    923 WARJO4UTE000 -1 0.996  -4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    924 WARJO5UTE000 -1 0.996  -4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    927 WARJO1UTE000 -1 0.996  -4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    928 WARJO2UTE000 -1 0.996  -4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    929 WARJO3UTE000 -1 0.996  -4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1019 CORUM2-MS138  0 0.994 -13.4     5.9     0.0     0.0     0.0    93.6    38.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1026 CGRAN2-MS138  0 1.013  -3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1075 SIDRO2-MS138  0 1.000  -3.5     0.0     0.0     0.0     0.0     6.5     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1079 ANAS-A-MS138  0 1.006  -9.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1080 ANAS-B-MS138  0 1.006  -9.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1082 CGRAND-MS138  0 1.004  -3.4     0.0     0.0     0.0     0.0     6.4     2.7     0.0     0.0    30.2     0.0     0.0     0.0 LIG
   1093 IVINHE-MS138  0 1.010   8.7     6.8     0.0     0.0     0.0    15.0     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1094 IVINH2-MS138  0 1.000   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1121 DOUIND-MS138  0 0.999  -5.1     4.4     0.0     0.0     0.0    37.3    16.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1128 DOUALV-MS138  0 0.998  -5.0     9.3     0.0     0.0     0.0    27.6    13.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1129 CGLAGE-MS138  0 0.992  -4.1     4.0     0.0     0.0     0.0    25.4    13.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1130 CGALMO-MS138  0 0.988  -4.3     7.6     0.0     0.0     0.0    41.7    20.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1131 AQUIDA-MS138  0 1.003 -10.1     9.3     0.0     0.0     0.0    33.3     5.9     0.0     0.0    -5.0     0.0     0.0     0.0 LIG
                                                0.0                                                    -5.0
   1132 CGSCAF-MS138  0 0.994  -4.0     8.6     0.0     0.0     0.0    30.7    13.8     0.0     0.0    14.8     0.0     0.0     0.0 LIG
   1133 CGCENT-MS138  0 0.983  -4.5     3.4     0.0     0.0     0.0    46.9    24.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1134 CGMCOU-MS138  0 0.997  -3.8    11.0     0.0     0.0     0.0    61.1    33.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1135 ACLARA-MS138  0 0.992   0.4     1.0     0.0     0.0     0.0    38.1    13.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1136 CGCUIA-MS138  0 0.993  -4.0    11.1     0.0     0.0     0.0    41.8    22.8     0.0     0.0    14.8     0.0     0.0     0.0 LIG
   1138 SIDROL-MS138  0 1.002  -3.3     5.5     0.0     0.0     0.0    22.3     5.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1139 DOUMAX-MS138  0 0.995  -5.2    11.1     0.0     0.0     0.0    47.5    23.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1140 DOUNAC-MS138  0 1.001  -4.9     3.4     0.0     0.0     0.0    46.3    17.9     0.0     0.0    15.0     0.0     0.0     0.0 LIG
   1142 DOUSCR-MS138  0 1.005  -4.7    13.4     0.0     0.0     0.0    33.4     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1144 MIMOSO-MS138  0 1.015   1.6     1.6     0.0     0.0     0.0     1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1145 MARACA-MS138  0 1.012  -6.2    13.1     0.0     0.0     0.0    48.3   -12.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1146 MIRAND-MS138  0 0.994 -12.4     4.3     0.0     0.0     0.0    24.0     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                    -4.9
   1147 NANDRA-MS138  0 0.990   5.4     8.7     0.0     0.0     0.0    25.4     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1148 SGABRI-MS138  0 0.997  -4.2    12.6     0.0     0.0     0.0    39.7     0.7     0.0     0.0    -5.0     0.0     0.0     0.0 LIG
   1825 DOUNAC-MS069  0 1.020  -5.9     2.3     0.0     0.0     0.0     8.9     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1835 IVINHE-MS069  0 1.025   7.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1836 IVINHE-MS000  0 1.024   7.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1837 IVINHE-MS013  0 1.024   7.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1839 SANESU-MS069  0 1.014  -6.2     0.0     0.0     0.0     0.0     2.1     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1841 NAMERI-MS069  0 1.005  -6.5     1.2     0.0     0.0     0.0     3.5     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1842 FATIMA-MS069  0 0.983  -6.6     2.0     0.0     0.0     0.0     4.3     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1843 CAMAPU-MS138  0 1.005  -2.1     1.8     0.0     0.0     0.0     7.3    -2.9     0.0     0.0    -5.0     0.0     0.0     0.0 LIG
   1844 DEODAP-MS069  0 0.988   7.1     2.9     0.0     0.0     0.0     5.5     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1845 GLODOU-MS069  0 0.979   6.9     2.3     0.0     0.0     0.0     6.2     3.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1846 CAARAP-MS069  0 0.992  -5.5     4.2     0.0     0.0     0.0     9.8     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1856 CASSIL-MS138  0 0.983   1.5     2.8     0.0     0.0     0.0    10.3     3.7     0.0     0.0    -4.8     0.0     0.0     0.0 LIG
   1857 CHAPAD-MS138  0 1.001   2.8     6.8     0.0     0.0     0.0    30.6     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1859 PARAISPCH138  0 1.015   2.9    60.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1863 BURIT1PCH138  1 1.008   2.6    30.0    -2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 207

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 403 * MS - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   1864 SDOMIN-MS138  0 0.993   3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1866 SDOMINUHE002  1 1.006   7.2    35.0    -4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1886 CAARAP-MS138  0 1.002  -4.8     3.6     0.0     0.0     0.0    12.7    -0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1890 CGIMBI-MS138  0 0.996  -4.1     0.0     0.0     0.0     0.0     7.7     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1891 CGINDU-MS138  0 0.986  -4.5     9.7     0.0     0.0     0.0    57.1    23.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1892 CGJABR-MS138  0 0.986  -4.4     5.1     0.0     0.0     0.0    18.1     7.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1899 PARAI2-MS138  0 1.003   1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9583 INDAIG-MS138  0 1.005   4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9584 GUATAM-MS138  0 1.003   4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9586 UCRICA-MS138  0 1.013   5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9588 NARDIN-MS138  0 1.012   4.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9589 PORAGU-MS138  0 0.984   2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9750 IACOUT-MS138  0 1.026   5.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9764 INDAIAPCH006  1 1.004   7.5     7.6    -0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9765 INDGRDPCH006  1 1.005   7.6    11.1    -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9784 BANDEIPCH013  1 0.997   9.3    16.2    -4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9799 U.BAND-MS138  0 1.009   6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9915 CGTAMA-MS138  0 0.988  -4.3     4.5     0.0     0.0     0.0    23.3    13.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9971 CGPROG-MS138  0 0.989  -4.3     5.5     0.0     0.0     0.0    25.8    13.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10102 DOURA2-MS138  0 1.006  -4.4     6.0     0.0     0.0     0.0    22.0     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10168 AREADO-MS138  0 1.009   6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10205 AREADOPCH013  1 1.002   8.7     8.8    -1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10234 BANDEI-MS138  0 1.006  -4.0     1.4     0.0     0.0     0.0     6.4     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10291 BALVOR-MS138  0 1.013   0.8     0.5     0.0     0.0     0.0     1.8     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10292 VICENT-MS069  0 0.977  -6.7     0.5     0.0     0.0     0.0     4.3     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10328 SLUZIA-MS034  0 0.991   5.5     0.2     0.0     0.0     0.0     3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10380 RIBASR-MS138  0 1.007   2.2     1.3     0.0     0.0     0.0     5.4     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10381 MIMOS2-MS138  0 1.008   2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10409 SUZANO-MS138  0 0.999   4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10460 CERRA-UTE138  0 1.012  -5.5    15.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10461 LAGUN-UTE138  0 0.990   5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10480 RIBTAP-MS138  0 1.008   2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40070 BANTAP-MS138  0 1.006  -4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40071 BALTAP-MS138  0 1.013   0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40072 DOATAP-MS138  0 0.998  -5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40074 DOD--1-MS000  0 1.023  -6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40075 DOD--1-MS013  0 1.023  -6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40078 CAA--1-MS000  0 0.992  -5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40079 CAA--1-MS013  0 0.992  -5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40082 VICTAP-MS069  0 0.977  -6.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47090 COR-G3-MS138  0 0.994 -13.4     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47091 IVI-G3-MS138  0 1.010   8.7    64.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47092 CGC-G3-MS138  0 0.993  -4.0     1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47093 SID-G3-MS138  0 1.002  -3.3    63.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47094 DOU-G3-MS138  0 1.005  -4.7    45.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47095 MIM-G3-MS138  0 1.015   1.6    54.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47096 MAR-G3-MS138  0 1.012  -6.2     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47097 SGA-G3-MS138  0 0.997  -4.2     6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47098 CHA-G3-MS138  0 1.001   2.8    32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 208

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 403 * MS - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  47099 CAA-G3-MS138  0 1.002  -4.8    10.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47101 DOU2G3-MS138  0 1.006  -4.4    50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 209

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 404 * MS - Autoprodutores 230 kV          

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   1095 RBRI-G-MS138  0 1.000   4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1099 CHAP-G-MS138  0 0.992   2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -4.9     0.0     0.0     0.0 LIG
   1119 AMANDI-MS230  0 0.998   7.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9561 ELDORABIO013  1 0.993  14.8    92.0    -7.2     0.0     0.0    34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9579 UELDOR-MS138  0 1.003   9.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9580 SLUZ-I-MS138  0 1.018  10.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9581 SLU-II-MS138  0 1.001   7.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9582 SLU-I-BIO013  0 1.029  14.4   105.0     0.0     0.0     0.0    40.0   -10.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9682 AMANDIBIO013  1 1.031  10.9   111.0   -18.3     0.0     0.0    34.0    12.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 210

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 405 * MS - Autoprodutores DIT/DIST        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   9761 PORTAGBIO013  1 0.974   2.5    58.6     3.5     0.0     0.0    58.6    11.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9762 CRICA-BIO013  0 1.011   8.5    70.0     0.0     0.0     0.0    50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9763 IACO--BIO013  0 0.980   8.9    66.0    13.4     0.0     0.0    25.0     5.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9766 NARDINBIO013 -1 1.020   5.7     9.0     4.4     0.0     0.0     4.0     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10389 INPASA-MS138  0 1.004  -4.6    18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  10408 SUZANOUTE003  1 0.983   6.3   356.2   -12.8     0.0     0.0   184.0    60.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 211

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 431 * AC - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6943 RBRAA2-AC013  0 1.002 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6944 RBRAA2-AC000  0 1.002 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6945 RBRAN3-AC000  0 0.993 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
