   6946 RBRAN3-AC013  0 0.993 -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6950 R.BRAN-AC230  0 1.004 -35.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -40.4     0.0     0.0     0.0 LIG
                                                0.0                                                   -75.7
   6953 RBRAN1-AC000  0 0.993 -37.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6954 RBRAN2-AC000  0 0.993 -37.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6956 RBRAA1-AC000  0 1.002 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6957 RBRAN1-AC013  0 0.993 -37.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6958 RBRAN2-AC013  0 0.993 -37.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6959 RBRAA1-AC013  0 1.002 -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6963 RBRAN5-AC000  0 0.992 -38.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6964 RBRAN5-AC013  0 0.992 -38.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6980 FEIJO--AC230  0 1.001 -37.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -14.5     0.0     0.0     0.0 LIG
                                                0.0                                                   -20.0
   7031 TUCUMA-AC230  0 1.001 -31.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -30.0
   7844 RBRAN-CER013  0 1.054 -35.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               23.8                                                     0.0
   7866 TUCUM2-AC000  0 0.995 -35.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7867 TUCUM2-AC013  0 0.995 -35.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44454 FEIJO1-AC000  0 1.005 -39.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44455 FEIJO1-AC013  0 1.005 -39.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44456 FEIJO2-AC000  0 1.005 -39.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44457 FEIJO2-AC013  0 1.005 -39.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44462 TUCUM1-AC013  0 0.995 -35.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44463 TUCUM1-AC000  0 0.995 -35.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 212

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 432 * AC - DIT/DIST (Rio Branco I)        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6951 R.BRAN-AC138  0 0.997 -35.9     2.3     0.0     0.0     0.0    22.8     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6952 R.BRAN-AC069  0 1.003 -37.8     6.6     0.0     0.0     0.0   102.9     8.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6965 TANGAR-AC069  0 0.992 -38.2     5.9     0.0     0.0     0.0    45.7     7.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6975 TAQUA1-AC069  0 0.994 -38.4    10.6     0.0     0.0     0.0    37.1     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7004 ALTOAL-AC069  0 0.990 -38.8     3.3     0.0     0.0     0.0    23.8     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7029 FLORES-AC069  0 0.994 -38.0     3.0     0.0     0.0     0.0    23.7     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7032 TUCUMA-AC069  0 1.002 -34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 213

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 433 * AC - DIT/DIST (Feijó)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6991 FEIJO--AC069  0 1.004 -39.3     0.8     0.0     0.0     0.0    10.8     2.5     0.0     0.0     3.6     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 214

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 451 * RO - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7050 SA-MD-UHE008  1 0.973   4.3   116.6  -124.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7051 JIR-MDUHE019  2 0.973   6.3   425.4  -316.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7053 SA-MD--RO500  0 1.059   1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7055 C.PVEL-RO500  0 1.061   1.2     0.0     0.0     0.0     0.0     0.0     0.0  1000.0   305.2  1148.7     0.0     0.0     0.0 LIG
                                                0.0                                                  -123.9
   7056 JIRAU--RO500  0 1.049   2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7059 CPVBTB-RO500  0 1.061   1.2     0.0     0.0     0.0     0.0     0.0     0.0   400.0   160.7   319.8     0.0     0.0     0.0 LIG
   7060 JIR-ME-RO500  0 1.048   2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7061 JIR-MEUHE015  1 0.973   6.8   334.6  -216.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7062 SA-LR-UHE009  1 0.988   3.5   174.6  -191.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7063 SA-LR--RO500  0 1.059   1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7064 SA-ME-UHE017  1 0.989   3.6   350.6  -369.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7065 SA-ME--RO500  0 1.058   1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7566 C.PVEL-RO000  0 1.000   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   7567 C.PVEL-RO013  0 1.000   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 215

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 452 * RO - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6800 VILHEN-RO230  0 1.026  -9.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -21.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -157.8
   6803 VILHE1-RO000  0 1.008 -11.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6804 VILHE2-RO000  0 1.008 -11.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6805 CPVE14-RO000  0 1.008 -19.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6806 VILHE1-RO013  0 1.008 -11.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6807 VILHE2-RO013  0 1.008 -11.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6816 CPVE14-RO013  0 1.008 -19.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6820 P.BUEN-RO230  0 1.017 -14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -62.0
   6823 PBUE1--RO000  0 1.007 -14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6824 PBUE2--RO000  0 1.007 -14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6826 PBUEN2-RO013  0 1.007 -14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6827 PBUEN1-RO013  0 1.007 -14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6840 JIPARA-RO230  0 1.006 -18.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -20.2     0.0     0.0     0.0 LIG
                                                0.0                                                   -20.2
   6844 JIPAR1-RO000  0 0.997 -21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6845 JIPAR2-RO000  0 0.997 -21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6846 JIPAA2-RO000  0 0.991 -21.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6847 JIPAA1-RO000  0 0.991 -21.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6848 JIPAR3-RO000  0 0.989 -22.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6849 JIPAR1-RO013  0 0.997 -21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6851 JIPAR2-RO013  0 0.997 -21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6852 JIPAA2-RO013  0 0.991 -21.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6853 JIPAA1-RO013  0 0.991 -21.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6854 JIPAR3-RO013  0 0.989 -22.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6862 NMPARA-RO230  0 1.006 -25.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6865 JARU-3-RO000  0 0.995 -22.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6866 JARU-3-RO013  0 0.995 -22.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6867 JARU-4-RO000  0 1.010 -22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6868 JARU-4-RO013  0 1.010 -22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6870 JARU---RO230  0 1.007 -20.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6873 JARU-1-RO000  0 0.997 -22.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6874 JARU-2-RO000  0 0.996 -22.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6876 JARU-1-RO013  0 0.997 -22.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6877 JARU-2-RO013  0 0.996 -22.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6878 ARIQU3-RO000  0 1.005 -21.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6879 ARIQU3-RO013  0 1.005 -21.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6880 ARIQUI-RO230  0 1.018 -20.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -20.7     0.0     0.0     0.0 LIG
                                                0.0                                                   -20.7
   6883 ARIQU1-RO000  0 1.008 -21.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6884 ARIQU2-RO000  0 1.008 -21.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6885 JIPAR-SIN001  1 0.997 -18.6     0.0   -14.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6886 ARIQU1-RO013  0 1.008 -21.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6887 ARIQU2-RO013  0 1.008 -21.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6888 SA-AD1UHE002  1 1.005 -16.8    81.6    -4.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6889 SA-AD--RO230  0 1.008 -19.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6890 SAMUEL-RO230  0 1.017 -20.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6891 SAMU1-UHE001  1 0.997 -13.0    40.8     4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 216

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 452 * RO - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6892 SA-AD2UHE002  1 1.005 -16.8    81.6    -4.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6898 VI-JA1CAP230  0 0.982 -15.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6899 VI-JA2CAP230  0 0.982 -15.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6900 P.VELH-RO230  0 1.007 -20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6902 P.VEL1-RO000  0 0.969 -26.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6903 P.VEL2-RO000  0 0.968 -26.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6904 P.VEL3-RO000  0 0.968 -26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6905 P.VEL4-RO000  0 0.967 -26.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6906 P.VEL1-RO013  0 0.969 -26.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6907 P.VEL2-RO013  0 0.968 -26.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6908 P.VEL3-RO013  0 0.968 -26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6910 P.VEL4-RO013  0 0.967 -26.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6912 T.N2-GUTE000 -1 1.007 -20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6913 T.N2-VUTE000 -1 1.007 -20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6930 ABUNA--RO230  0 0.998 -29.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -144.4
   6932 ABUNA1-RO000  0 0.996 -30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6933 ABUNA2-RO000  0 0.996 -30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6934 VI-JA3CAP230  0 0.982 -15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6936 ABUNA2-RO013  0 0.996 -30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6970 ARIQU-SIN001  1 1.002 -19.9     0.0   -25.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7047 CPVE15-RO000  0 1.008 -19.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7048 CPVE15-RO013  0 1.008 -19.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7054 C.PVEL-RO230  0 1.009 -18.9     0.0     0.0     0.0     0.0     0.0     0.0  -395.4   130.2   116.1     0.0     0.0     0.0 LIG
   7568 T.NORT-RO230  0 1.007 -20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7891 VILHE-CER022  0 0.992  -9.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                              -31.4                                                     0.0
  43797 VI-JAACAP230  0 1.026  -9.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43798 VI-JABCAP230  0 1.026  -9.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43799 VI-JACCAP230  0 1.026  -9.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 217

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 453 * RO - DIT/DIST (Abunã)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6931 ABUNA--RO138  0 0.995 -30.5     1.9     0.0     0.0     0.0    38.9     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6935 ABUNA1-RO013  0 0.996 -30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 218

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 454 * RO - DIT/DIST (Nova Mutum Paraná)   

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6863 NMPARA-RO069  0 0.999 -27.5     0.0     0.0     0.0     0.0     9.8     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 219

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 455 * RO - DIT/DIST (Porto Velho)         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6901 P.VELH-RO069  0 1.012 -26.0    25.1     0.0     0.0     0.0   176.1    58.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6917 TIRADE-RO069  0 0.992 -28.0     3.2     0.0     0.0     0.0    69.1    20.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6919 ALFAV1TAP069  0 0.981 -29.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6921 ALFAV2TAP069  0 0.981 -29.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6922 ALFAVI-RO069  0 0.981 -29.4     5.0     0.0     0.0     0.0    74.4     6.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6924 RMADEI-RO069  0 0.995 -21.2     0.0     0.0     0.0     0.0    23.3     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7046 C.PVE2-RO013  0 1.009 -18.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7049 CPVELH-RO069  0 1.008 -19.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 220

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 456 * RO - DIT/DIST (Ariquemes)           

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6881 ARIQU--RO069  0 1.005 -21.5    20.6     0.3     0.0     0.0    68.2    23.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47134 ARI-G3-RO069  0 1.005 -21.5     3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 221

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 457 * RO - DIT/DIST (Jaru)                

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6869 JARU1--RO138  0 1.009 -22.2     3.8     0.0     0.0     0.0    22.0    -1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6871 JARU---RO069  0 0.997 -22.7     6.3     0.0     0.0     0.0    39.6    18.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47133 JAR-G3-RO138  0 1.009 -22.2     4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 222

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 458 * RO - DIT/DIST (Ji-Paraná)           

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6841 JIPAR1-RO138  0 1.061 -21.5    16.4     1.0     0.0     0.0   122.7    13.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6842 JIPAR2-RO069  0 0.990 -22.0    22.6     0.0     0.0     0.0   116.1    58.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6856 CACOAL-RO138  0 0.957 -26.5    15.2     0.0     0.0     0.0    55.4    22.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46881 JIP-G3-RO138  0 1.061 -21.5    14.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47131 JIP-G3-RO069  0 0.990 -22.0     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 223

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 459 * RO - DIT/DIST (Pimenta Bueno)       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6821 P.BUEN-RO138  0 1.001 -14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6822 PBUEN2-RO138  0 0.997 -14.4     6.3     2.2     0.0     0.0    39.7    20.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6829 RONDO2-RO138  0 1.003 -13.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6831 ROND2-UHE001  1 0.996  -8.3    18.3    -0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6832 ROND2-UTE000 -1 1.003 -13.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6833 RONDN2-RO000  0 1.003 -13.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47130 PBU-G3-RO138  0 0.997 -14.4    16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 224

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 460 * RO - DIT/DIST (Vilhena)             

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6801 VILHEN-RO069  0 1.000 -10.9    16.8     1.4     0.0     0.0    71.3    19.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47129 VIL-G3-RO069  0 1.000 -10.9    19.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 225

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 471 * MT - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   4462 COLID-UHE002  1 1.025  14.2   110.2   -36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4465 COLIDE-MT500  0 1.067  11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4478 SINOP-UHE001  1 1.001  18.7   196.9   -11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4479 SINOPG-MT500  0 1.066  11.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4489 SMANO-UHE002  1 1.010  19.9   228.6     1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4491 SMANOE-MT500  0 1.062  15.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4492 TPIRESUHE002  1 1.009  20.0   464.4     6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4493 TPIRES-MT500  0 1.061  14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4494 PARNAI-MT500  0 1.061  14.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -306.2     0.0     0.0     0.0 LIG
                                                0.0                                                  -557.2
   4495 CLAUDI-MT500  0 1.066  11.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -562.8     0.0     0.0     0.0 LIG
                                                0.0                                                  -994.8
   4496 PG-CL3CAP500  0 1.069   5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -217.3
   4497 PG-CL2CAP500  0 1.070   6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -217.6
   4514 CUIABA-MT500  0 1.055   0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -302.5     0.0     0.0     0.0 LIG
                                                0.0                                                  -631.7
   4517 RIBEIR-MT500  0 1.067   5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -514.1     0.0     0.0     0.0 LIG
                                                0.0                                                 -1320.6
   4563 PG-CL1CAP500  0 1.071   5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -217.9
   4565 PARTIN-MT500  0 1.078   7.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -575.6     0.0     0.0     0.0 LIG
   4574 PG-RB3CAP500  0 1.060   9.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -213.4
   4578 PG-RB1CAP500  0 1.052  10.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -210.5
   4579 PG-RB2CAP500  0 1.052  10.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -210.5
   4665 PARTG-CER013  0 1.052   7.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                              -46.7                                                     0.0
   4700 JAURU--MT500  0 1.050  -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -110.3     0.0     0.0     0.0 LIG
                                                0.0                                                  -300.0
   4720 SINOPA-MT500  0 1.079   8.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -221.2     0.0     0.0     0.0 LIG
   4930 CUI-T1-MT000  0 1.038  -1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4940 JAURA1-MT000  0 1.018  -2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4941 JAURA1-MT013  0 1.018  -2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4942 JAURA2-MT000  0 1.018  -2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4944 JAURA2-MT013  0 1.018  -2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4945 SINOA1-MT000  0 1.088   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4948 SINOA1-MT013  0 1.088   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4949 CUI-T1-MT013  0 1.038  -1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4950 RIBEIR-MT000  0 1.091   3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4951 RIBEIR-MT013  0 1.091   3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7550 PARTIN-MT000  0 1.017   5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7551 PARTIN-MT013  0 1.017   5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7552 PARNAI-MT000  0 1.068  14.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7553 PARNAI-MT013  0 1.068  14.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44446 SINOA2-MT000  0 1.088   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 226

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 471 * MT - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  44447 SINOA2-MT013  0 1.088   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 227

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 472 * MT - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

     21 MANSO-UHE001  1 0.984   8.2    52.0    -2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3526 VGRND2-MT000  0 1.007  -6.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3527 VGRND2-MT013  0 1.007  -6.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3528 BRASNO-MT000  0 1.024   5.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3529 BRASNO-MT013  0 1.024   5.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3530 JUBAT1-MT000  0 1.022   1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3531 JUBAT1-MT013  0 1.022   1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3532 JUBAT2-MT000  0 1.022   1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3533 JUBAT2-MT013  0 1.022   1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3534 JUINA1-MT000  0 1.017   3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3535 JUINA1-MT013  0 1.017   3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4448 PARECI-MT230  0 1.016   7.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -41.3     0.0     0.0     0.0 LIG
   4498 BPEIX3-MT013  0 0.992   3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4499 BPEIX3-MT000  0 0.992   3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4500 BPEIX1-MT013  0 0.992   3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4501 BPEIX1-MT000  0 0.992   3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4502 B.PEIX-MT230  0 1.006   3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -20.2     0.0     0.0     0.0 LIG
                                                0.0                                                   -40.5
   4508 BP-RV1CAP230  0 0.992   2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4509 BPEIX2-MT000  0 0.992   3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4512 C.MAGA-MT230  0 1.019   0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4515 CUIABA-MT230  0 1.002  -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4518 RIBEIR-MT230  0 1.005   3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4519 LUCRV1-MT000  0 0.998   2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4520 P.PEDRUHE002  1 1.001  12.3   100.0    -6.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4521 ITIQUI-MT230  0 1.013   1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4522 RONDON-MT230  0 1.000   0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -70.0
   4523 ITIQ-1UHE001  1 0.992   4.5    12.2     2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4524 RO-CUICAP230  0 0.964   1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4525 ITIQ-2UHE001  1 0.991   4.8    21.5     3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4526 RO-TE1-MT013  0 1.004  -1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     9.7     0.0     0.0     0.0 LIG
   4527 RO-TE2-MT013  0 0.991  -1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4528 RONDO2-MT000  0 0.991  -1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4529 RONDO1-MT000  0 0.991  -1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4530 COXIP-CER012  0 0.989  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               -2.5                                                     0.0
   4532 COXIPO-MT230  0 0.992  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -59.1
   4534 COXIP1-MT013  0 0.974  -4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4535 COXIP2-MT013  0 0.974  -4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4536 COXIP3-MT013  0 0.974  -4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4537 COXIP4-MT013  0 0.975  -4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4538 COXIP5-MT013  0 0.975  -4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4539 RONDO3-MT000  0 0.991  -1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4540 BP-RO2CAP230  0 0.963   6.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4541 BP-RO1CAP230  0 0.987   5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4542 NOBRES-MT230  0 1.015   0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4543 RO-TE3-MT013  0 0.991  -1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 228

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 472 * MT - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   4545 COXIP1-MT000  0 0.974  -4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4546 COXIP2-MT000  0 0.974  -4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4547 COXIP3-MT000  0 0.974  -4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4548 COXIP4-MT000  0 0.975  -4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4549 COXIP5-MT000  0 0.975  -4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4550 NOBRE1-MT000  0 1.004  -0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4551 NOBRE2-MT000  0 1.004  -0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4552 N.MUTU-MT230  0 1.016   2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -82.5
   4553 N.MUT2-MT000  0 0.995   3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4555 N.MUT2-MT013  0 0.995   3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4556 N.MUT1-MT013  0 0.998   3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4559 N.MUT1-MT000  0 0.998   3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4560 NOBRE1-MT013  0 1.004  -0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4561 NOBRE2-MT013  0 1.004  -0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4562 SORRIS-MT230  0 1.005   5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -20.2     0.0     0.0     0.0 LIG
   4566 SORRI1-MT013  0 1.005   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   4568 SORRI2-MT000  0 0.999   3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4569 SORRI1-MT000  0 1.005   4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4573 LUC-RV-MT230  0 1.003   3.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4577 LUCRV1-MT013  0 0.998   2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4580 SINOP2-MT000  0 1.017   6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4581 SINOP2-MT013  0 1.036   6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     7.7     0.0     0.0     0.0 LIG
   4582 SINOP--MT230  0 1.007   7.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4584 SINOP3-MT000  0 1.017   6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4586 SINOP1-MT013  0 1.035   6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     7.7     0.0     0.0     0.0 LIG
   4587 SINOP3-MT013  0 1.017   6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4589 SINOP1-MT000  0 1.017   6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4592 MANSO--MT230  0 1.018   2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4594 P.PEDR-MT230  0 1.011   7.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4599 PARTIN-MT230  0 1.017   5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -15.5
   4629 RONDO4-MT000  0 0.990  -1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4630 RO-TE4-MT013  0 0.990  -1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4667 SORRI3-MT000  0 0.998   3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4668 SORRI3-MT013  0 0.998   3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4671 N.MUT3-MT000  0 0.995   3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4672 N.MUT3-MT013  0 0.995   3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4678 BPEIX4-MT000  0 0.993   3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4679 BPEIX5-MT000  0 0.993   3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4680 BPEIX4-MT013  0 0.993   3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4681 BPEIX5-MT013  0 0.993   3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4684 CANARA-MT230  0 1.031   1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -15.9
   4711 VGRAND-MT230  0 0.991  -3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -59.0
   4714 VGDEF1-MT138  0 1.009  -6.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4715 VGDEF2-MT138  0 1.009  -6.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4779 LUCRV2-MT000  0 0.998   2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 229

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 472 * MT - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   4780 LUCRV2-MT013  0 0.998   2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4860 JAURU1-MT000  0 1.017  -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4861 JAURU1-MT013  0 1.017  -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4862 JAURU--MT230  0 1.019  -2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -103.9     0.0     0.0     0.0 LIG
                                                0.0                                                  -155.8
   4864 JAURU2-MT000  0 1.017  -1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4866 JAURU2-MT013  0 1.017  -1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4868 BRASNO-MT230  0 1.021   4.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -41.7     0.0     0.0     0.0 LIG
                                                0.0                                                  -125.0
   4869 JUBA---MT230  0 1.022   0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -41.8     0.0     0.0     0.0 LIG
                                                0.0                                                   -41.8
   4890 DARDA1UHE000 -1 1.016   4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4891 DARDA2UHE001  1 0.986   7.7    18.3    -8.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4892 DARDAN-MT230  0 1.016   4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -20.7     0.0     0.0     0.0 LIG
   4894 JUINA--MT230  0 1.009   4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -40.7     0.0     0.0     0.0 LIG
                                                0.0                                                   -81.4
   4952 PAREC1-MT000  0 1.016  10.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4954 PAREC1-MT013  0 1.016  10.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4957 PAREC2-MT000  0 1.016  10.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4958 PAREC2-MT013  0 1.016  10.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4960 PAREC3-MT000  0 1.016  10.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4961 PAREC3-MT013  0 1.016  10.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4962 VGRND1-MT000  0 1.008  -6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4964 VGRND1-MT013  0 1.008  -6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7564 CANARA-MT000  0 1.016  -1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7565 CANARA-MT013  0 1.016  -1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7736 SORRI2-MT230  0 1.006   5.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7845 SINOP-CER008  0 0.971   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  43800 BP-RVACAP230  0 1.006   3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44448 SORR-A-MT013  0 1.005   4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44449 SORR-B-MT013  0 0.999   3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45359 FSBIO1-MT013  0 1.015   6.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45360 FSBIO2-MT013  0 1.015   6.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45361 FSBIO1-MT000  0 1.015   6.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45362 FSBIO2-MT000  0 1.015   6.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46495 SPRLC1-MT013  0 1.028   6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46496 SPRLC2-MT013  0 1.028   6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 230

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 473 * MT - DIT/DIST (Sinop)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3541 JURUEA-MT138  0 0.970  13.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                    -4.7
   3542 EGIDIO-MT034  0 0.968  12.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3543 EGIDI-UTE034 -1 0.969  12.6     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3548 INPASA-MT138  0 0.998   6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3549 INPAS-UTE013 -1 0.999   9.9    17.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3550 DISTSI-MT138  0 0.997   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4406 AFLOR2-MT013  0 0.974   7.6     5.1     0.0     0.0     0.0    10.2     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4469 SPARAI-MT138  0 1.009  14.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4471 PNAITA-MT138  0 1.011  14.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4472 CABDEBPCH000  1 1.006  24.5    29.4    -0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4473 CABDEB-MT138  0 1.011  18.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4474 SALTA-PCH000  1 1.009  18.1     0.8    -0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4475 SALTAP-MT138  0 1.010  18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4476 FAZENDUFV013  1 1.008  22.8     0.2    -0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4477 FAZEND-MT138  0 1.010  18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4583 SINOP--MT138  0 0.999   6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4759 MATUPA-MT013  0 0.967   1.1     5.1     0.0     0.0     0.0    17.1     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4916 FAZMODPCH034 -1 0.990  11.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4922 DI-SIN-MT138  0 0.954   3.2     6.8     0.0     0.0     0.0    20.6     8.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4931 B.NOR4-MT000  0 1.007   7.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4932 MINERA-MT138  0 0.990  -0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4933 SINOPI-MT138  0 1.003   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4934 SIN.T2-MT069  0 1.001   5.6     8.0     0.0     0.0     0.0    13.3     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4935 SIN.T3-MT013  0 0.990   4.4     4.9     0.0     0.0     0.0     9.0     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4936 SIN.T1-MT013  0 1.073   5.3    17.7     0.0     0.0     0.0    20.2     1.9     0.0     0.0    16.6     0.0     0.0     0.0 LIG
   4937 IPIRAN-MT034  0 1.000   5.1    10.5     0.0     0.0     0.0    13.1     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4943 SIN-CT-MT138  0 0.992   5.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4946 SINO.1-MT013  0 1.015   0.6     8.6     0.0     0.0     0.0    26.2     4.8     0.0     0.0     9.3     0.0     0.0     0.0 LIG
   4947 SINO.2-MT013  0 0.993   1.1     7.5     0.0     0.0     0.0    23.3     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4953 CLAUDI-MT138  0 1.001   5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4955 CLAUDI-MT013  0 0.993   4.1     2.7     0.0     0.0     0.0     4.6     3.0     0.0     0.0     7.1     0.0     0.0     0.0 LIG
   4956 CLAUD2-MT034  0 0.981   2.8     4.5     0.0     0.0     0.0     9.3     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4959 ECLAUD-MT138  0 1.002   6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4963 COLIDE-MT138  0 1.001   5.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4965 COLIDE-MT013  0 0.981   3.1     6.2     0.0     0.0     0.0    14.9     5.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4966 COLIDE-MT034  0 1.012   3.3     6.0     0.0     0.0     0.0    13.7    -0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4967 MINAER-MT138  0 0.974  -2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4969 BNOR3-PCH013  1 1.009   8.2     5.3     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4970 3MAIO--MT138  0 1.014   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4971 CURUAB-MT138  0 1.012   7.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -5.1     0.0     0.0     0.0 LIG
   4973 A.FLOR-MT138  0 0.991   8.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -4.9     0.0     0.0     0.0 LIG
   4976 A.FLOR-MT013  0 0.968   6.0    11.3     0.0     0.0     0.0    21.4     6.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4978 PARAIT-MT034  0 0.994   7.9     2.1     0.0     0.0     0.0     4.0     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4980 NHANDU-MT138  0 1.008   7.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4981 ROCHED-MT138  0 1.006   7.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4983 MATUPA-MT138  0 0.987   4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4984 BNOR2-PCH007  1 0.974   3.5     3.8     0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4985 MATUPA-MT034  0 0.959   0.7    10.6     0.0     0.0     0.0    29.8     4.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 231

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 473 * MT - DIT/DIST (Sinop)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   4987 GUARAN-MT034  0 0.984   1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.6     0.0     0.0     0.0 LIG
   4988 BNOR1-PCH034  1 1.005   3.1     2.2     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4989 BRANO2-MT034  0 0.971   1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4990 BNORT3-MT138  0 1.009   6.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4991 3MAIO-PCH013  0 1.013   9.0     9.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4992 CASTSO-MT138  0 1.006   5.3     1.9     0.0     0.0     0.0     5.4     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4993 NMONTE-MT034  0 0.990  11.7     5.1     0.0     0.0     0.0    12.4     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4994 N.PROG-MT138  0 0.979   0.9     3.7     0.0     0.0     0.0    22.7     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4995 JURUEN-MT138  0 0.968  12.2     2.7     0.0     0.0     0.0     6.4     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4996 BURITIPCH013 -1 1.010  11.2     4.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4997 BNORT4-MT138  0 1.007   6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4998 BNOR4-PCH013  1 1.007   7.6     5.1     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4999 CURUA-PCH013  1 0.998   9.8    13.5    -5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7701 IPIRAN-MT138  0 1.002   5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7702 PARAIT-MT138  0 0.991   8.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7703 NMONTE-MT138  0 0.988  13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -4.9     0.0     0.0     0.0 LIG
                                                0.0                                                    -4.9
   7897 DFAZENPCH013 -1 1.008  22.8    21.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46334 PAGOLD-MT013  0 0.989   4.0     0.0     0.0     0.0     0.0     1.2     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46563 PAGOLD-MT138  0 0.992   4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47121 NMO-G3-MT034  0 0.990  11.7     0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 232

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 474 * MT - DIT/DIST (Sorriso)             

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   4564 SOR.R1-MT013  0 0.977   1.8     2.4     0.0     0.0     0.0     5.2     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4710 SOR.R2-MT013  0 0.981   2.1     4.4     0.0     0.0     0.0    11.0     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4914 SOR.CI-MT013  0 0.991  -0.7    22.7     0.0     0.0     0.0    48.0    10.9     0.0     0.0     8.8     0.0     0.0     0.0 LIG
   4915 CANOAQ-MT069  0 1.007   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4917 CANOAQPCH069 -1 1.005  10.3    16.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7542 SOR-EL-MT069  0 1.000   3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7543 SOR.R2-MT069  0 0.993   3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7544 SOR.CI-MT069  0 0.994   3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7778 SOR.R1-MT034  0 0.999   2.9     5.6     0.0     0.0     0.0     9.4     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7779 SOR.R2-MT034  0 0.991   3.9     6.9     0.0     0.0     0.0     6.0     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47109 SOR-G3-MT013  0 0.981   2.1     1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 233

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 475 * MT - DIT/DIST (Lucas do Rio Verde)  

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3559 FOZCE-PCH013 -1 1.003   4.6    10.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4575 LUC-RV-MT013  0 0.999  -1.2    20.5     0.0     0.0     0.0    54.5     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4576 LUC-RV-MT034  0 0.999   1.0    11.0     0.0     0.0     0.0    16.3     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4640 TAPURA-MT034  0 0.995   1.2     4.0     0.0     0.0     0.0     7.5     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4822 FSLUCA-MT138  0 0.998   2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4825 FSAGR-BIO013  1 1.000   4.3     7.3     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4921 LUCCRV-MT138  0 0.997   2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7537 LUCARB-MT138  0 0.999   2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7570 FOZCED-MT138  0 1.002   2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7571 SEFOZC-MT138  0 1.002   2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7711 TAPURA-MT138  0 0.998   2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 234

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 476 * MT - DIT/DIST (Dardanelos)          

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3554 ARIPUA-MT013  0 1.010   1.6     0.4     0.0     0.0     0.0     7.6     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3555 COLNIZ-MT013  0 1.002  -3.1     2.2     0.0     0.0     0.0     8.6     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4651 GUACU-BIO034 -1 1.022   4.8    15.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4699 ARIPUA-MT034  0 1.021   4.5     2.3     0.0     0.0     0.0     5.8     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4977 DARDAN-MT034  0 1.020   4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4979 FAXIN-PCH013  0 1.021   4.5     3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7834 ARIPUA-MT138  0 1.010   1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7835 COLNIZ-MT138  0 1.008  -0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47102 ARI-G3-MT013  0 1.010   1.6     0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47108 ARI-G3-MT034  0 1.021   4.5     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47245 COL-G3-MT013  0 1.002  -3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 235

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 477 * MT - DIT/DIST (Anel Cuiabá)         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3421 ARICA--MT138  0 0.999  -6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3536 SOZINH-MT138  0 1.016   2.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -10.3     0.0     0.0     0.0 LIG
   3537 SM-01--MT034  0 0.997   5.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3538 SM01--PCH006 -1 1.001   7.1     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3539 SM-06--MT034  0 0.997   6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3540 SM06--PCH006 -1 0.998   6.2     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3544 AGUAQ-PCH034 -1 0.960   5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3545 CJULIO-MT138  0 0.986   8.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3546 JUI117-MT138  0 0.991   9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3547 JUI---PCH013 -1 0.991  13.3    17.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3551 CARAM-PCH034 -1 0.993  -4.5     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3556 C.NOVO-MT013  0 0.997   3.8     7.1     0.0     0.0     0.0    11.8     3.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3557 SUSPI-PCH013 -1 0.968 -13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3558 MANTO-PCH013 -1 1.083   0.5     2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3560 PERDS-PCH013  0 1.021   8.7    10.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3562 INPMU-UTE013 -1 0.997   4.5     3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3563 ESTIV-PCH013 -1 1.031  10.6     9.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3564 SONOR-UTE013  0 1.039  18.2    11.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3565 ALTGU-PCH013 -1 1.004   2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3566 NVGUA-PCH013 -1 1.009   1.1     7.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3567 TFERRO-MT013  0 1.008  -2.8     0.0     0.0     0.0     0.0     3.0     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3568 D.TOGA-MT138  0 1.011  -1.7     0.0     0.0     0.0     0.0     2.1     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3571 NOBRE--MT034  0 0.980  -1.0    11.2     0.0     0.0     0.0    11.6     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3572 MANSO--MT138  0 1.006  -0.9     1.4     0.0     0.0     0.0     2.2     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3573 JUARA--MT034  0 1.022  -1.5     5.5     0.0     0.0     0.0    10.8     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3574 BUNGE--MT034  0 0.926  -7.1     0.0     0.0     0.0     0.0    16.0     6.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4400 CPRATA-MT138  0 1.020  -1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4401 COLET--MT138  0 1.021  -1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4402 COLET--MT034  0 1.023   1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4403 APRAT-PCH034 -1 1.027   1.7     3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4404 ABRAV-PCH034 -1 1.024   1.4     3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4405 ACLAR-PCH034 -1 1.025   1.5     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4407 ITAQUE-MT034  0 1.012 -13.1     0.6     0.0     0.0     0.0     3.1     1.5     0.0     0.0     7.4     0.0     0.0     0.0 LIG
   4416 PAMPEAPCH069 -1 1.000   2.9    12.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4417 PAMPEA-MT138  0 1.000   1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4424 TERSANPCH013 -1 1.001   3.1    11.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4425 TERSAN-MT138  0 1.001   1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4460 BOCAIUPCH013 -1 1.013   7.6    10.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4461 BOCAIU-MT138  0 1.013   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4513 C.MAG-PCH138  0 0.989  -4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4516 C.MAGA-MT013  0 0.992  -5.8     4.7     0.0     0.0     0.0     7.6     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4533 COXIPO-MT138  0 1.010  -4.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4544 NOB-EL-MT138  0 1.004  -0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4554 N.MUTU-MT069  0 0.995   3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4593 EPE----MT138  0 1.007  -4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4596 CBA-G-UTE000 -1 1.007  -4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4597 CBA-V-UTE000 -1 1.007  -4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4600 JOSEG-PCH138 -1 1.014  -1.4     5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4601 STADE-PCH138  0 1.017  -3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 236

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 477 * MT - DIT/DIST (Anel Cuiabá)         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   4602 ZEFERN-MT138  0 1.024  -0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4603 ROMDO-PCH138 -1 1.014  -1.4     5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4604 JONASPPCH013 -1 1.018   2.2     2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4605 SLOUREPCH013 -1 1.023   0.9     8.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4606 DI-RON-MT138  0 1.013  -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4607 SUCUPI-MT034  0 1.005   1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4609 7QUED-PCH013 -1 1.024   0.7     5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4610 SQUEDA-MT138  0 1.025  -0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4611 FERRON-MT138  0 0.988  -4.5     0.0     0.0     0.0     0.0    10.4     4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4612 UTFENIXMT138  0 0.988  -4.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4613 PETROV-MT138  0 1.000  -3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4615 PETROV-MT034  0 0.994  -6.1     2.4     0.0     0.0     0.0    11.6     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4616 LAJARIPCH138 -1 0.997  -4.2     3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4617 FENIX-UTE013 -1 0.988  -4.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4619 PETROV-MT138  0 1.001  -3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4620 SGABRI-MT138  0 1.027   3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4622 PRIMRU-MT138  0 0.977 -11.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4623 RONDON-MT138  0 1.011  -1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -5.1     0.0     0.0     0.0 LIG
   4624 SE-ADM-MT138  0 1.010  -1.9     0.0     0.0     0.0     0.0    11.5     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4625 RONDO2-MT013  0 1.064  -2.3     7.8     0.0     0.0     0.0    19.0     4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4626 RONDO3-MT034  0 0.999  -5.6     8.5     0.0     0.0     0.0    25.1     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4627 RONDO1-MT013  0 0.982  -5.5     7.7     0.0     0.0     0.0    22.5     7.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4628 NOBLES-MT138  0 1.006  -2.0     0.0     0.0     0.0     0.0     6.2     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4631 SGABR-PCH013 -1 1.025   7.1    16.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4633 RON-CT-MT138  0 1.002  -2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4634 BUNGE--MT013  0 0.982  -5.5     7.2     0.0     0.0     0.0    18.4     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4635 RONCT2-MT013  0 0.965  -6.9     7.9     0.0     0.0     0.0    23.9     7.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4636 RONCT1-MT013  0 1.033  -5.1     6.7     0.0     0.0     0.0    19.0     6.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4637 SOZINH-MT034  0 0.995   5.8     2.9     0.0     0.0     0.0     4.6     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4638 STADE-PCH013 -1 1.017  -2.6     2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4641 STADE--MT138  0 1.018  -2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4642 STDTAP-MT138  0 1.016  -3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4643 JACIAR-MT138  0 1.019  -1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4645 JACIA-PCH034  0 0.994  -0.2     4.7     0.0     0.0     0.0    12.5     5.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4646 JACIAR-MT013  0 1.011  -3.6     5.3     0.0     0.0     0.0    10.7     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4647 PEQUI--MT034  0 1.006   1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4648 JONAS--MT034  0 1.019   1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4649 SUCUP-PCH013 -1 1.004   3.3     2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4650 PEQUI-PCH013 -1 1.006   3.3     2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4654 MARAC-PCH034  1 1.005   6.0     6.5    -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4658 INXU--PCH138  0 1.029   7.2    11.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4661 RONDO4-MT013  0 1.018  -4.9     9.5     0.0     0.0     0.0    20.9     5.4     0.0     0.0     5.6     0.0     0.0     0.0 LIG
   4685 CANGAS-MT138  0 0.987  -6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4687 JACIAR-MT034  0 0.994  -0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4688 GLORI-PCH013 -1 1.019   1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4689 SELMA--MT034  0 1.018   0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4691 MESTREPCH013 -1 1.018   1.4     0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4692 S.CECIPCH013 -1 1.018   1.3     0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4697 CAMBA-PCH013 -1 1.005   2.9     1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 237

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 477 * MT - DIT/DIST (Anel Cuiabá)         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   4698 EMBAU-PCH013 -1 1.004   3.1     1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4701 DICUI1-MT013  0 0.962  -9.3    10.4     0.0     0.0     0.0    30.8    11.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4702 DICUI2-MT013  0 0.971  -8.2     6.5     0.0     0.0     0.0    22.3    10.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4703 BDURO--MT138  0 1.005  -5.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4705 NMUTU2-MT013  0 0.981   1.7     2.1     0.0     0.0     0.0     9.1     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4706 BDURO1-MT013  0 1.015 -10.4     4.7     0.0     0.0     0.0    24.3     6.2     0.0     0.0     7.4     0.0     0.0     0.0 LIG
   4707 BDURO2-MT013  0 1.001  -7.6     5.2     0.0     0.0     0.0    15.6     2.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4708 BDURO3-MT013  0 0.992  -8.7     9.7     0.0     0.0     0.0    35.2     7.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4709 BDURO4-MT013  0 0.971  -7.4    23.2     0.0     0.0     0.0    32.0     9.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4712 VGRAND-MT138  0 1.006  -4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4713 V.GRAN-MT138  0 1.002  -5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4716 VGRAN1-MT013  0 0.980  -9.2    13.5     0.0     0.0     0.0    37.4    15.1     0.0     0.0     5.2     0.0     0.0     0.0 LIG
   4717 VGRAN2-MT013  0 0.974  -8.7     5.8     0.0     0.0     0.0    19.3     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4718 VGRAN3-MT013  0 0.979  -8.8    11.6     0.0     0.0     0.0    28.8     7.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4723 C.ALTA-MT138  0 0.996  -5.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4725 JANGAD-MT034  0 1.027  -2.2    12.1     0.0     0.0     0.0     5.7     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4726 CALTA1-MT013  0 1.007  -6.9     4.6     0.0     0.0     0.0     9.7     3.4     0.0     0.0     3.6     0.0     0.0     0.0 LIG
   4727 CALTA2-MT013  0 0.990  -9.9     3.2     0.0     0.0     0.0    18.9     5.6     0.0     0.0     1.8     0.0     0.0     0.0 LIG
   4728 CALTA3-MT013  0 0.978  -8.0    10.0     0.0     0.0     0.0    19.2     6.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4729 CALTA4-MT013  0 0.979 -10.0     2.7     0.0     0.0     0.0    21.8     5.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4730 CIMVOT-MT138  0 0.989  -6.2     0.0     0.0     0.0     0.0    10.2     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4733 CPA----MT138  0 1.004  -5.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4736 CPA-S1-MT013  0 1.028  -8.8    14.8     0.0     0.0     0.0    32.2     2.2     0.0     0.0     7.6     0.0     0.0     0.0 LIG
   4737 CPA-S2-MT013  0 1.012  -5.1     4.2     0.0     0.0     0.0    12.6     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4743 RODOVI-MT138  0 0.999  -5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4746 RODOVI-MT013  0 0.982  -8.9     4.8     0.0     0.0     0.0    16.6     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4747 RODOV2-MT013  0 0.952 -11.6    13.1     0.0     0.0     0.0    40.4    12.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4749 RODOV1-MT138  0 1.001  -5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4753 CHAPAD-MT034  0 0.981 -10.3     5.3     0.0     0.0     0.0     9.8     2.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4754 CASCA2-MT034  0 0.998  -9.3     0.0     0.0     0.0     0.0     1.9     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4755 CASCA3-MT138  0 0.989  -9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4757 CASC3-PCH013 -1 0.988  -7.9     1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4758 CASC2-PCH013 -1 0.997  -7.3     2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4760 CANGAS-MT013  0 0.988 -10.5     0.6     0.0     0.0     0.0    10.8     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4761 SAPEZ--MT013  0 0.964   5.1     4.1     0.0     0.0     0.0    10.7     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4763 C.VERD-MT138  0 0.970 -11.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4765 C.VERD-MT034  0 0.978 -16.6     0.3     0.0     0.0     0.0    17.4     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4766 C.VERD-MT013  0 0.968 -16.6     9.5     0.0     0.0     0.0    26.0     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4768 PRIMR2-MT034  0 0.984 -13.1     0.9     0.0     0.0     0.0     3.8     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4770 SONORA-MT034  0 0.986   7.2     1.2     0.0     0.0     0.0     4.3     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4773 CARGPR-MT138  0 0.982 -11.5     0.0     0.0     0.0     0.0     0.8     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4774 RONCT3-MT013  0 0.983  -4.9     5.3     0.0     0.0     0.0    15.0     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4775 PRIMAV-MT034  0 0.981 -12.6     8.6     0.0     0.0     0.0    15.4     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4776 PRIMA-PCH013 -1 1.074 -13.0    12.0     0.0     0.0     0.0    30.9     4.1     0.0     0.0     8.3     0.0     0.0     0.0 LIG
   4777 PTINGA-MT034  0 0.914 -15.8     5.1     0.0     0.0     0.0    17.4     1.6     0.0     0.0    -4.2     0.0     0.0     0.0 LIG
   4778 PRIMR1-MT034  0 0.968 -13.6     3.1     0.0     0.0     0.0     9.2     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4781 B.RIO--MT013  0 1.000 -11.2     9.4     0.0     0.0     0.0    32.8     2.8     0.0     0.0     1.8     0.0     0.0     0.0 LIG
   4782 ITANOR-MT069  0 0.979  -1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4783 CRISTO-MT138  0 0.994  -5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 238

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 477 * MT - DIT/DIST (Anel Cuiabá)         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   4784 SAPE-Z-MT138  0 0.972   7.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4785 CORRE-PCH034  0 1.008   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4786 CRISTR-MT013  0 0.979 -11.8     3.3     0.0     0.0     0.0    24.2     9.7     0.0     0.0     6.9     0.0     0.0     0.0 LIG
   4787 CRIST2-MT013  0 0.980  -8.2     5.8     0.0     0.0     0.0    17.8     5.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4788 BURIZ-PCH034  1 1.008   6.2     2.3    -0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4789 SAPEZ-PCH034  0 0.961   6.0     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4793 TRVLAG-MT138  0 0.998  -5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4794 TREVO3-MT013  0 0.978  -7.6     6.2     0.0     0.0     0.0    16.5     7.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4795 TREVO1-MT013  0 0.990  -9.1    11.6     0.0     0.0     0.0    28.4    10.5     0.0     0.0     5.3     0.0     0.0     0.0 LIG
   4796 COXI-1-MT013  0 0.978  -7.1     6.2     0.0     0.0     0.0    18.2    10.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4797 COXI-2-MT013  0 0.983  -7.5    10.1     0.0     0.0     0.0    20.8     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4800 FIGUE-PCH138 -1 1.012  -0.9     7.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4801 FCIMEN-MT138  0 0.998  -1.1     0.0     0.0     0.0     0.0    15.8     6.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4802 SALTO-PCH138  1 1.010  -1.0     8.6     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4803 NOBRES-MT138  0 1.003  -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4804 GUAPO-UHE001  1 0.989  -0.7     4.1    -5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4805 GUAPOR-MT138  0 1.004  -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4806 NOBRE--MT013  0 1.005  -4.4     4.7     0.0     0.0     0.0    18.3     5.9     0.0     0.0     5.5     0.0     0.0     0.0 LIG
   4807 JAURU--MT138  0 1.005  -1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -5.1     0.0     0.0     0.0 LIG
   4808 JAUR---MT138  0 1.007  -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4809 JAURU-UHE001  1 0.988   3.9    29.6    -5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4810 INDIA-PCH138  1 1.014  -0.1    16.6    -0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4811 OMBRE-PCH138  1 1.020   0.6    15.3    -0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4813 BERTIN-MT138  0 0.993  -1.3     0.0     0.0     0.0     0.0     4.2     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4817 SANTI-PCH034  1 1.000  -1.7     1.9     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4818 DIAMAN-MT034  0 0.992  -3.1     9.9     0.0     0.0     0.0    19.9     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4820 B.BUGR-MT069  0 0.975  -2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4821 N.OLIM-MT069  0 0.982  -3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4823 DENISE-MT138  0 0.994  -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4824 DENISE-MT069  0 1.022  -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4826 DENISE-MT013  0 1.025  -1.3     4.0     0.0     0.0     0.0     2.3     0.3     0.0     0.0     1.9     0.0     0.0     0.0 LIG
   4829 DENISE-MT069  0 1.021  -1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4830 JUBA2--MT138  0 1.002   1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4831 JUBA2-UHE003  1 0.990   5.4    22.5    -4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4832 TANGA4-MT034  0 0.986   2.9     1.2     0.0     0.0     0.0     1.6     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4833 TANGAR-MT138  0 0.999   0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4834 SACR2-PCH013 -1 1.016  10.4    28.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4835 SACRE2-MT138  0 1.018   6.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4836 TANGA1-MT013  0 1.071  -3.9    11.0     0.0     0.0     0.0    26.4     2.9     0.0     0.0     8.3     0.0     0.0     0.0 LIG
   4837 TANGA3-MT013  0 0.981  -0.3    21.4     0.0     0.0     0.0    23.3     5.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4839 SC2TAP-MT138  0 1.013   6.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4840 BARU--PCH138  1 1.029   7.1    10.3    -1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4841 JUBA1--MT138  0 1.003   1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4842 C.NOVO-MT034  0 0.949   3.3     8.1     0.0     0.0     0.0    16.2     3.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4843 ITANOR-MT138  0 1.002   2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4844 ITANO2-MT034  0 0.994  -3.6     1.7     0.0     0.0     0.0    10.1     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4845 SAPTAP-MT138  0 1.006   5.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4846 JUBA--UHE003  1 0.990   5.1    21.2    -4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4847 BRASNO-MT013  0 0.990   3.1     3.1     0.0     0.0     0.0     5.5     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 239

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 477 * MT - DIT/DIST (Anel Cuiabá)         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   4848 FAZ.CO-MT138  0 0.999   3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4849 JUARA--MT013  0 0.906  -1.0     5.9     0.0     0.0     0.0    13.0     5.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4851 JUINA--MT013 -1 0.947   1.2    11.6     0.0     0.0     0.0    20.0     5.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4853 Q.MARC-MT138  0 1.001  -2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4854 ITANO3-MT034  0 0.996  -1.6     1.1     0.0     0.0     0.0     5.6     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4855 QMARC1-MT034  0 0.996  -4.6     6.3     0.0     0.0     0.0    13.1     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4856 RECANTPCH138  1 1.002  -0.9     3.0     1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4857 QMARC2-MT034  0 0.993  -4.7     8.6     0.0     0.0     0.0    15.9     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4863 ARAPU1-MT138  0 1.000  -2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4865 ARAPUT-MT013  0 1.054  -4.4     5.0     0.0     0.0     0.0    12.1     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4867 ABRE--PCH138  1 1.023   0.9    18.5    -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4870 JUBA---MT138  0 1.000   1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4871 BRASRB-MT138  0 1.007   5.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4873 P.LACE-MT138  0 0.975  -1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                    -4.8
   4875 MINAER-MT034  0 0.965  -4.8     0.0     0.0     0.0     0.0     5.6     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4876 PLACERPCH013  0 0.987  -6.0    10.3     0.0     0.0     0.0    25.5    10.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4877 SCOR--PCH138 -1 0.992   0.2    14.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4878 MINERA-MT034  0 0.997  -0.1     1.1     0.0     0.0     0.0     3.2     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4879 COMODO-MT013  0 0.980   8.5     1.6     0.0     0.0     0.0     6.5     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4880 SAPEZ--MT034  0 0.960   5.4     9.0     0.0     0.0     0.0    31.7    13.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4881 SLUCI-PCH013 -1 0.960   8.1    10.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4883 CACERE-MT138  0 0.998  -5.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4885 P.LACE-MT034  0 0.977  -3.3     6.2     0.0     0.0     0.0    10.9     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4886 CACER1-MT013  0 1.040  -9.1    12.2     0.0     0.0     0.0    24.1     5.6     0.0     0.0    13.6     0.0     0.0     0.0 LIG
   4887 CACER2-MT034  0 0.998  -7.5     5.4     0.0     0.0     0.0    11.3     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4893 POCONE-MT138  0 0.985  -6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4895 JUINRB-MT138  0 1.017   3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4896 POCONE-MT013  0 0.946  -7.5    11.5     0.0     0.0     0.0    16.4     9.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4900 JARAR-PCH138  1 1.028   6.9    16.8    -1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4901 SJRCLA-MT013  0 1.010   4.6     5.4     0.0     0.0     0.0     9.5     4.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4902 JARTAP-MT138  0 1.027   6.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4903 N.MUTU-MT138  0 1.004   4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4904 BNGMTU-MT069  0 0.992   3.0     0.0     0.0     0.0     0.0     5.7     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4905 NMUTUM-MT034  0 0.989   3.1     7.9     0.0     0.0     0.0    12.5     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4906 NMUTUM-MT013  0 0.937   0.5    10.7     0.0     0.0     0.0    16.9     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4907 BURIT-PCH013  1 1.001   9.2     5.9     2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4908 S.RITA-MT034  0 0.934   4.6     3.1     0.0     0.0     0.0     2.9     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4909 B.ESPE-MT138  0 0.974   4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -4.7     0.0     0.0     0.0 LIG
                                                0.0                                                    -4.7
   4910 BURITI-MT034  0 0.982   6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4911 BELZA-PCH034 -1 1.024   1.4     1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4913 N.UBIR-MT034  0 1.016   3.6     7.0     0.0     0.0     0.0     9.7     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4918 B.ESPE-MT034  0 0.953   5.2     5.8     0.0     0.0     0.0     7.0     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4919 ARS-G-PCH013  1 1.006   9.2     2.9     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4920 ARS----MT034  0 1.006   6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4924 SINO.3-MT013  0 0.997   3.4     8.3     0.0     0.0     0.0    16.2     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4929 RODOV2-MT138  0 1.001  -5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6830 ARICA--MT013  0 0.986  -8.6     0.0     0.0     0.0     0.0     2.9     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 240

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 477 * MT - DIT/DIST (Anel Cuiabá)         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6864 PRIMA2-MT013  0 0.986 -12.8     5.1     0.0     0.0     0.0    13.2     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7538 SJRCLA-MT034  0 1.008   6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7539 DICUIA-MT138  0 1.004  -4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7540 CNOVO--MT138  0 1.008   5.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -5.1     0.0     0.0     0.0 LIG
   7541 JANGAD-MT138  0 1.019  -5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7545 JUARAA-MT138  0 0.971   1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7547 DERNOL-MT069  0 0.992  -2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7548 BUNGE--MT138  0 1.004  -2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7549 SANTAR-MT138  0 0.991   4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7569 MANTOV-MT34   0 1.083  -0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7572 PERDS--MT138  0 1.021   6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7573 PCMUT--MT138  0 1.013   5.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7574 INPMUT-MT069  0 0.996   3.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7575 ALTGUA-MT034  0 1.004   2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7576 ESTIVI-MT034  0 1.031   5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7577 COLETO-MT138  0 1.010  -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7578 COLETO-MT034  0 1.004   2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7579 SONORA-MT034  0 1.039  13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7580 NVGUAP-MT138  0 1.008  -1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7695 CHAPAD-MT138  0 0.994  -8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7696 ITAQUE-MT138  0 0.984 -12.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7697 PTINGA-MT138  0 0.963 -13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7698 B.RIO--MT138  0 0.994  -5.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7699 SJRCLA-MT138  0 1.015   5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7700 JUINA--MT138  0 1.015   3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7704 DIAMAN-MT138  0 0.994  -1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7705 BRASNO-MT138  0 0.995   4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                    -9.9
   7706 N.UBIR-MT138  0 0.970   4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7707 COMODO-MT138  0 0.979   8.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                    -4.8
   7767 TFERRO-MT138  0 1.006  -2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7768 PRIMVL-MT138  0 0.982 -11.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7769 NVMUTM-MT069  0 0.995   3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7775 UTNMIL-MT013 -1 1.062  -0.7     4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7776 COMPVD-MT034  0 0.979 -13.0     0.3     0.0     0.0     0.0     3.9     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7777 FZMALU-MT034  0 1.013  -2.9     3.7     0.0     0.0     0.0     0.6     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7780 DIAMAN-MT013  0 0.991  -0.1     9.9     0.0     0.0     0.0     7.6     1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7781 N.MUT5-MT013  0 1.007   6.0    10.7     0.0     0.0     0.0     4.8     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7807 UTNMIL-MT138  0 1.002  -3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7831 COMPVD-MT138  0 0.972 -11.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7832 FZMALU-MT138  0 1.016  -4.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7894 D#CANG-MT138  0 0.988  -6.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44441 C.MAG1-MT000  0 0.994  -5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44443 C.MAG1-MT013  0 0.992  -5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44445 C.MAGA-MT013  0 0.994  -5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44905 PRIMA2-MT138  0 0.983 -11.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45349 FSPRIMUTE002 -1 0.980 -10.4     4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45913 FSBIO-UTE138  0 0.980 -11.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 241

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 477 * MT - DIT/DIST (Anel Cuiabá)         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  46333 MFIGVG-MT013  0 0.977  -7.4     0.0     0.0     0.0     0.0    14.8     7.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46335 UISAI-UTE013  0 1.007   2.2     8.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46336 MRMESA-MT034  0 0.989  -8.1     1.8     0.0     0.0     0.0     3.2     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46337 NPORKS-MT013  0 0.982   3.0     0.0     0.0     0.0     0.0     2.6     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46338 AMGLUC-MT013  0 0.991   1.4     0.0     0.0     0.0     0.0     5.6     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46339 FCOTEZ-MT013  0 0.995   2.9     0.8     0.0     0.0     0.0     1.4     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46562 MMESA--MT138  0 0.992  -7.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46564 NPORKS-MT138  0 1.004   4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46565 MFRIG--MT138  0 0.994  -5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46604 SECUIT-MT138  0 0.998  -0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46606 AMGLUC-MT138  0 0.997   2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47100 SON-G3-MT034  0 0.986   7.2     4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47105 CMA-G3-MT013  0 0.992  -5.8     0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47106 RON-G3-MT034  0 0.999  -5.6     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47110 PRI-G3-MT034  0 0.981 -12.6     2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47111 PTI-G3-MT034  0 0.914 -15.8     3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47112 NOB-G3-MT013  0 1.005  -4.4     2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47113 DIA-G3-MT034  0 0.992  -3.1     1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47115 CNO-G3-MT034  0 0.949   3.3     1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47116 ITA-G3-MT034  0 0.994  -3.6     1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47117 JUI-G3-MT013  0 0.947   1.2     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47118 MIN-G3-MT034  0 0.997  -0.1     2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47119 COM-G3-MT013  0 0.980   8.5     4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47120 NMU-G3-MT034  0 0.989   3.1     4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47122 MRM-G3-MT034  0 0.989  -8.1     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 242

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 478 * MT - DIT/DIST (Barra do Peixe)      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3569 N.XAV--MT034  0 0.966  -2.3     6.2     0.0     0.0     0.0    12.3     9.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3570 QUEREN-MT034  0 1.013  -5.6     3.6     0.0     0.0     0.0     9.6     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4503 B.PEIX-MT138  0 0.975   3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4506 BPEIX2-MT013  0 0.990   2.8     0.4     0.0     0.0     0.0     2.5     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4653 B.GARC-MT138  0 0.987  -0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4656 BGARC--MT013  0 0.998  -5.6     9.2     0.0     0.0     0.0    28.3     2.9     0.0     0.0     5.4     0.0     0.0     0.0 LIG
   4657 B.GAR2-MT013  0 0.993  -2.3     9.7     0.0     0.0     0.0    17.7     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4660 BGARC2-MT034  0 0.993  -2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4663 N.XAVA-MT138  0 1.003  -1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4666 N.XVAI-MT013  0 1.011  -0.9     7.3     0.0     0.0     0.0     6.7     2.8     0.0     0.0     1.8     0.0     0.0     0.0 LIG
   4673 AGUA.B-MT138  0 1.009  -1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4676 AGUA.B-MT013  0 1.002  -5.8     7.5     0.0     0.0     0.0    23.5     4.4     0.0     0.0     3.6     0.0     0.0     0.0 LIG
   4683 CANARA-MT138  0 1.015  -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4686 CANAR2-MT013  0 0.982  -3.0     8.6     0.0     0.0     0.0    13.5     4.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4690 PARAN--MT138  1 0.999   0.3     1.3    -4.1     0.0     0.0     3.5     0.7     0.0     0.0    -5.0     0.0     0.0     0.0 LIG
   4693 QUEREN-MT013  0 1.019  -5.0     5.5     0.0     0.0     0.0    10.0     3.0     0.0     0.0     5.6     0.0     0.0     0.0 LIG
   4694 ABOAVI-MT013  0 0.975  -9.4     3.4     0.0     0.0     0.0    10.5     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4695 CONFRE-MT034  0 0.993  -7.6     6.4     0.0     0.0     0.0    13.7     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4696 V.RICA-MT013  0 1.010  -2.4     2.5     0.0     0.0     0.0     7.3     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4762 DESPLT-MT138  0 1.003  -5.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4764 ESPLTE-MT034  0 1.012  -6.9     1.5     0.0     0.0     0.0     5.0     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4769 ESPLTE-MT138  0 1.000  -6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4772 CANAR2-MT138  0 1.014  -0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4939 CONFR-SIN013  1 0.992  -5.5     0.0    -0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6855 CONFRE-MT013  0 0.979  -9.9     0.0     0.0     0.0     0.0    11.3     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7546 QUERE--MT138  0 1.012  -3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                    -5.1
   7708 V.RICA-MT138  0 1.004  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                    -5.0
   7709 ABOAVI-MT138  0 1.004  -5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                    -5.0
   7710 CONFRE-MT138  0 0.994  -5.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                    -4.9
  47103 NXA-G3-MT034  0 0.966  -2.3     1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47104 BPE-G3-MT013  0 0.990   2.8     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47107 PAR-G3-MT138  0 0.999   0.3     5.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 243

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 479 * MT - DIT/DIST (Parecis)             

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   4430 CIDEZAPCH013 -1 1.001  14.4    13.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4431 CIDEZA-MT138  0 1.002  11.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4433 JESUIT-MT138  0 1.001  11.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4434 SAPEZAPCH013 -1 1.000  13.9    11.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4435 SAPEZA-MT138  0 1.000  11.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4436 DIVISAPCH013 -1 1.000  14.9     8.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4437 DIVISA-MT138  0 1.001  11.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4438 SEGREDPCH013 -1 0.997  13.5    18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4439 SEGRED-MT138  0 0.999  10.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4440 ILHCOMPCH013 -1 0.997  13.3    13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4441 ILHCOM-MT138  0 0.998  10.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4442 PAREC-PCH013 -1 0.996  12.8    12.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4443 PAREC--MT138  0 0.997  10.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4444 ROMDOMPCH013 -1 1.002  14.4    10.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4445 RONDOM-MT138  0 1.003  11.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4446 TELEG-PCH013 -1 1.002  15.6    28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4447 TELEGR-MT138  0 1.004  12.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4874 PARECI-MT138  0 0.997  10.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 244

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 480 * MT - Consumidores RB                

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   4590 SADIA--MT013  0 0.968  -3.2     0.0     0.0     0.0     0.0    27.0     8.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4925 DARDAN-MT069  0 1.009   1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4926 ARIPUA-MT069  0 0.990  -1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4927 ARIPUA-MT013  0 0.975  -6.5     0.0     0.0     0.0     0.0    19.0     3.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 245

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 481 * MT - Autoprodutores DIT/DIST        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   4827 N.OLI-BIO013  0 0.983  -5.5     0.0     0.0     0.0     0.0     8.4     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4828 B.BUG--MT013  0 1.002  -2.9     5.9     0.0     0.0     0.0    16.0     7.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47114 BBU-G3-MT013  0 1.002  -2.9     7.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 246

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 482 * MT - Autoprodutores 230 kV          

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7735 FSENERBIO013 -1 1.015   6.4     4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 247

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 511 * GO - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

     36 S.MESAUHE003  1 1.003  19.0  1044.1  -120.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     37 S.MESASIN000 -1 1.016  14.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
     92 SB-SM1CAP500  0 1.049   6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -80.3
     93 SB-SM2CAP500  0 1.062   7.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -153.3
     94 SB-SM3CAP500  0 1.064   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -153.9
    235 S.MESA-GO500  0 1.067  14.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -393.4
    299 SMESA2-GO500  0 1.062  14.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -153.3     0.0     0.0     0.0 LIG
                                                0.0                                                  -306.7
   2939 TRINT1-GO000  0 1.000   3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2953 TRINT1-GO013  0 1.000   3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3005 SM-LZ-CAP500  0 1.049  15.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -149.5
   3006 LZ-SM-CAP500  0 1.054  10.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -151.0
   3007 LUZIAN-GO500  0 1.060  12.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -458.8     0.0     0.0     0.0 LIG
                                                0.0                                                  -224.9
   3026 LUZIA-CER015  0 1.018  12.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                              -76.0                                                     0.0
   3050 LZ-RE-CAP500  0 1.071   7.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -309.8
   4531 RVNORT-GO500  0 1.081   4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -428.6     0.0     0.0     0.0 LIG
                                                0.0                                                  -554.7
   4570 TRINDA-GO500  0 1.062   5.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -169.1     0.0     0.0     0.0 LIG
                                                0.0                                                  -150.0
   4588 RV-RB3CAP500  0 1.073   3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -115.2
   4591 RV-RB1CAP500  0 1.046   3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4595 RV-RB2CAP500  0 1.047   3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4677 RVNRT-CER013  0 1.066   4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                              -21.5                                                     0.0
   7080 RVNOR1-GO000  0 1.088   4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7081 RVNOR1-GO013  0 1.088   4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7082 RVNOR2-GO000  0 1.088   4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7083 RVNOR2-GO013  0 1.088   4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7236 SM-GR1TCS500  0 1.060  13.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -152.7
   7237 SM-GR2CAP500  0 1.060  13.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -152.7
   7536 SILVAN-GO500  0 1.074   8.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -173.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -69.2
   9440 ITAGUA-GO500  0 1.060   8.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43511 SMEST1-GO000  0 1.001  15.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43512 SMEST1-GO013  0 1.001  15.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43513 SMEST2-GO000  0 1.002  15.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43514 SMEST2-GO013  0 1.002  15.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 248

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 511 * GO - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  43551 ITAGT1-GO000  0 1.051  13.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43552 ITAGT1-GO013  0 1.051  13.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43559 LUZIT1-GO000  0 1.020   9.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43560 LUZIT1-GO013  0 1.020   9.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43561 LUZIT2-GO000  0 1.019   9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43562 LUZIT2-GO013  0 1.019   9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43593 TRINT2-GO000  0 0.974   1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43594 TRINT2-GO013  0 0.974   1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43595 TRINT3-GO000  0 1.000   3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43596 TRINT3-GO013  0 1.000   3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43597 TRINT4-GO000  0 1.001   3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43598 TRINT4-GO013  0 0.925   3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -30.8     0.0     0.0     0.0 LIG
  43672 RVRB1ACAP500  0 1.081   4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -110.9
  43673 RVRB2BCAP500  0 1.081   4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -116.8
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 249

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 512 * GO - 345 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

     35 CORUMBUHE003  1 0.982  17.6   357.2   -16.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    118 BANDT4-GO000  0 0.962   2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    119 BANDT4-GO013  0 0.962   2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    218 BANDEI-GO345  0 0.980   4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -57.6
    220 CORUMB-GO345  0 1.018  11.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    223 BANDT1-GO000  0 0.961   2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    224 BANDT2-GO000  0 0.959   2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    242 BANDT1-GO013  0 0.961   2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    243 BANDT2-GO013  0 0.959   2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3518 PIRINE-GO345  0 0.983   5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43507 BANDT3-GO000  0 0.962   2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43508 BANDT3-GO013  0 0.962   2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43509 BANDT5-GO000  0 0.961   2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43510 BANDT5-GO013  0 0.961   2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43543 CORUT1-GO000  0 0.997   8.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43544 CORUT1-GO013  0 0.997   8.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43545 CORUT2-GO000  0 0.997   8.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43546 CORUT2-GO013  0 0.997   8.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43671 PIRIT1-GO000  0 0.972   2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43679 PIRIT1-GO013  0 0.972   2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43680 PIRIT2-GO000  0 0.972   2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43681 PIRIT2-GO013  0 0.972   2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 250

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 513 * GO - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

     23 C.BRAVSIN000 -1 1.000  24.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    226 BANDEI-GO230  0 0.988   3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    229 B.ALTO-GO230  0 1.006   1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    28.1     0.0     0.0     0.0 LIG
    230 S.MESA-GO230  0 1.006  15.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    231 R.VERD-GO230  0 1.023   5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    240 RVERT1-GO000  0 0.983   4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    241 RVERT1-GO013  0 0.974   4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -4.7     0.0     0.0     0.0 LIG
    749 C.DOUR-GO230  0 1.032  13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    752 C.DOU1UHE001  1 0.988  28.2    53.0     3.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    753 C.D13NUHE003  1 0.967  27.2   247.0    15.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    754 C.D13KUHE002  1 0.976  17.6   184.7   -62.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    760 ANHANG-GO230  0 0.988   3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    763 G.LEST-GO230  0 0.979   2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    766 XAVANT-GO230  0 0.981   2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    787 NIQUEL-GO230  0 1.008   8.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    790 PLANAL-GO230  0 1.008   8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   1084 JATAI--GO230  0 1.024   4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -21.0
   2942 PIRIN1-GO000  0 1.018   1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2978 PARANA-GO230  0 1.036   8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2987 AG.LIN-GO230  0 1.004   5.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2988 ITAPAC-GO230  0 0.992  -0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2990 PALMEI-GO230  0 0.993   3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2992 FIRMIN-GO230  0 0.988   2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3018 EDEIA--GO230  0 1.015   7.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3501 RCLAR2-GO230  0 0.987   2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3714 CARAJA-GO230  0 0.986   2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3723 PIRINE-GO230  0 0.974   2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3725 UTPALM-GO230  0 0.993   3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3726 PIRIN2-GO000  0 1.018   1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3740 PALMEIUTE099 -1 0.993   3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3960 RVERT2-GO000  0 0.983   4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3961 RVERT2-GO013  0 0.983   4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3964 CBRAV-UHE003  1 1.000  29.6   378.7     4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3965 C.BRAV-GO230  0 1.000  24.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3967 SSALVA-GO230  0 1.002  32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3968 SSALV-UHE002  1 0.998  36.9   190.8    -0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3971 RVERT3-GO000  0 0.984   4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3973 RVERT3-GO013  0 0.984   4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4507 RV-IT1CAP230  0 1.018   3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4510 RV-BP1CAP230  0 1.010   6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4511 RV-BP2CAP230  0 0.944   8.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   4571 TRINDA-GO230  0 1.002   3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7079 RVERDN-GO230  0 0.996   4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7892 BALTO-CER015  0 1.011   1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                4.8                                                     0.0
   9441 ITAGUA-GO230  0 0.996  12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9442 SALTO-UHE002  1 1.001  25.3   106.2     3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9443 S.R.V-UHE002  1 1.002  18.3    83.7     5.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 251

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 513 * GO - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   9444 B.COQU-GO230  0 1.000  18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9447 FRCLARUHE002  1 1.001  18.7    61.3     5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9448 CACU--UHE002  1 1.001  23.9    57.2     2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9449 BCOQUEUHE002  1 1.000  23.3    78.6     3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9450 QUIRIN-GO230  0 1.003  20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9457 FRCLAR-GO230  0 0.998  13.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9458 CACU---GO230  0 1.001  19.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9459 S.R.V--GO230  0 1.000  14.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9460 SALTO--GO230  0 1.002  19.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9461 QUIRIN-GO138  0 1.002  21.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9462 QUIR---GO138  0 1.003  22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9463 B.VIST-GO138  0 1.003  22.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43501 BALTO1-GO000  0 1.034   0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43502 BALTO1-GO013  0 1.034   0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43503 BALTO2-GO000  0 1.034   0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43504 BALTO2-GO013  0 1.034   0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43505 BALTO3-GO000  0 1.034   0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43506 BALTO3-GO013  0 1.034   0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43515 XAVAT1-GO000  0 1.009   1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43516 XAVAT1-GO013  0 1.009   1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43521 XAVAT5-GO000  0 1.011   1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43522 XAVAT5-GO013  0 1.011   1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43523 ANHAT3-GO000  0 1.001   1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43524 ANHAT3-GO013  0 1.001   1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43525 ANHAT7-GO000  0 1.001   1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43526 ANHAT7-GO013  0 1.001   1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43527 PARAT1-GO000  0 1.021   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43528 PARAT1-GO013  0 1.021   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43529 PARAT2-GO000  0 1.021   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43530 PARAT2-GO013  0 1.021   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43531 PARAT3-GO000  0 1.019   6.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43532 PARAT3-GO013  0 1.019   6.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43533 ITAPT1-GO000  0 1.021  -1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43534 ITAPT1-GO013  0 1.021  -1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43535 ITAPT2-GO000  0 1.021  -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43536 ITAPT2-GO013  0 1.021  -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43537 PALMT1-GO000  0 1.014   2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43538 PALMT1-GO013  0 1.014   2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43539 PALMT2-GO000  0 1.014   2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43540 PALMT2-GO013  0 1.014   2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43541 PALMT4-GO000  0 1.012   2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43542 PALMT4-GO013  0 1.012   2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43547 AGLIT1-GO000  0 1.011   2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43548 AGLIT1-GO013  0 1.011   2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43549 AGLIT2-GO000  0 1.010   2.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43550 AGLIT2-GO013  0 1.010   2.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43553 JATAT1-GO000  0 1.017   6.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43554 JATAT1-GO013  0 1.017   6.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43555 JATAT2-GO000  0 1.017   6.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 252

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 513 * GO - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  43556 JATAT2-GO013  0 1.017   6.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43557 NIQT1--GO000  0 0.998   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43558 NIQT1--GO013  0 0.998   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43563 SMEST4-GO000  0 0.994  13.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43564 SMEST4-GO013  0 0.994  13.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43565 SMEST5-GO000  0 0.994  13.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43566 SMEST5-GO013  0 0.994  13.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43567 SMEST6-GO000  0 0.994  13.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43568 SMEST6-GO013  0 0.994  13.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43569 CDOUT3-GO000  0 0.963  16.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43570 CDOUT3-GO013  0 0.963  16.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43571 CDOUT2-GO000  0 0.965  16.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43572 CDOUT2-GO013  0 0.965  16.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43573 PLANT1-GO000  0 1.006   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43574 PLANT1-GO013  0 1.006   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43575 PLANT2-GO000  0 1.006   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43576 PLANT2-GO013  0 1.006   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43577 PLANT4-GO000  0 1.006   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43578 PLANT4-GO013  0 1.006   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43579 CARAT1-GO000  0 1.008   1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43580 CARAT1-GO013  0 1.008   1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43581 CARAT2-GO000  0 1.008   1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43582 CARAT2-GO013  0 1.008   1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43583 CARAT3-GO000  0 1.011   1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43584 CARAT3-GO013  0 1.011   1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43585 ANHAT1-GO000  0 1.036   2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43586 ANHAT1-GO013  0 1.036   2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43587 ANHAT2-GO000  0 1.036   2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43588 ANHAT2-GO013  0 1.036   2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43589 ANHAT6-GO000  0 1.036   2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43590 ANHAT6-GO013  0 1.036   2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43591 QUIRT1-GO000  0 1.001  21.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43592 QUIRT1-GO013  0 1.001  21.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43613 EDEIT1-GO000  0 1.019   6.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43614 EDEIT1-GO013  0 1.019   6.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43615 EDEIT2-GO000  0 1.019   6.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43616 EDEIT2-GO013  0 1.019   6.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43617 FIRMT5-GO000  0 1.030   1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43618 FIRMT5-GO013  0 1.030   1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43619 FIRMT6-GO000  0 1.032   2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43620 FIRMT6-GO013  0 1.032   2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43649 PIRIN1-GO013  0 1.018   1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43650 PIRIN2-GO013  0 1.018   1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43653 RCL2T1-GO000  0 1.015   0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43654 RCL2T1-GO013  0 1.015   0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43655 RCL2T2-GO000  0 1.014   0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43656 RCL2T2-GO013  0 1.014   0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43657 PIRIN3-GO000  0 1.017   1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43658 PIRIN3-GO013  0 1.017   1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 253

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 513 * GO - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  43682 ITAPT4-GO000  0 1.017  -0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43683 ITAPT4-GO013  0 1.017  -0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43684 ITAPT5-GO000  0 1.018  -0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43685 ITAPT5-GO013  0 1.018  -0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44751 XAV-T2-GO000  0 1.010   1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44752 XAV-T2-GO013  0 1.010   1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44753 XAV-T3-GO000  0 1.010   1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44754 XAV-T3-GO013  0 1.010   1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45667 G.LES1-GO000  0 1.011  -1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45668 GLEST1-GO013  0 1.011  -1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45669 G.LES2-GO000  0 0.973  -1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45670 GLEST2-GO013  0 0.973  -1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45673 XAVAT7-GO000  0 1.009   1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45674 XAVAT7-GO013  0 1.009   1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45680 ASOLO2-GO230  0 1.029  10.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45681 ASOLO2-GO013 -1 1.029  10.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 254

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 514 * GO - DIT/DIST (Corumbá)             

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3745 S.CALD-GO138  0 0.990   8.1    17.5     0.0     0.0     0.0    60.1    19.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3770 VILCOR-GO138  0 0.999   8.8     1.1     0.0     0.0     0.0    13.6     6.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3970 CORUMB-GO138  0 0.999   8.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40450 S.CALD-GO000  0 1.004   8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40451 S.CALD-GO013  0 1.004   8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40609 S.CALD-GO069  0 1.003   8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 255

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 515 * GO - DIT/DIST (Goiânia)             

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    761 ANHANG-GO138  0 1.032   1.9     0.3     0.0     0.0     0.0    22.1    10.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    762 ANHANG-GO069  0 0.986   0.2    12.0     0.0     0.0     0.0    42.2    20.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    764 AEROP1-GO138  0 0.998  -0.0     5.3     0.0     0.0     0.0    92.8    20.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    767 MEIAPO-GO138  0 0.994  -0.2     3.9     0.0     0.0     0.0    27.7     4.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    768 XAVANT-GO138  0 1.008   1.0     9.5     0.0     0.0     0.0    43.0    26.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    769 FERROV-GO138  0 0.999   0.1    22.7     0.0     0.0     0.0    70.8    19.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    770 REAL---GO138  0 0.994  -0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    772 ATLANT-GO138  0 1.013   1.1    14.3     0.0     0.0     0.0    87.0    27.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    773 CAMPIN-GO138  0 0.998   0.1     0.0     0.0     0.0     0.0    68.6    26.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    775 DAIA---GO138  0 1.007   0.8     2.3     0.0     0.0     0.0    51.2    21.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    776 JUNDIA-GO138  0 1.008   0.8     8.7     0.0     0.0     0.0    45.1    19.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    777 ANAPOL-GO138  0 0.992   0.4    12.8     0.0     0.0     0.0    49.2    33.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    778 CORUM--GO138  0 0.959  -1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    779 INHUMA-GO138  0 0.994   0.1    28.1     0.0     0.0     0.0   128.0    60.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    780 FIRMIN-GO138  0 1.031   2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    781 IPORA-PCH138  0 0.995  -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    786 GOIA---GO138  0 0.998   0.3     8.2     0.0     0.0     0.0    53.8    20.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    795 VOTORA-GO138  0 1.005   7.5     0.0     0.0     0.0     0.0    19.5     6.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2936 DSC----GO138  0 1.013   0.8     0.0     0.0     0.0     0.0    16.2     6.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2944 EDEIA--GO138  0 1.012   8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2951 PLANT--GO069  0 1.006   7.3    15.2     0.0     0.0     0.0    47.6    17.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2954 G.LES3-GO013  0 1.003  -2.6     0.9     0.0     0.0     0.0    33.3    18.0     0.0     0.0     5.4     0.0     0.0     0.0 LIG
   2960 G.LES1-GO013  0 1.006  -1.8     1.7     0.0     0.0     0.0    32.4    17.5     0.0     0.0     5.5     0.0     0.0     0.0 LIG
   2961 G.LES2-GO013  0 0.966  -2.7     0.8     0.0     0.0     0.0    35.4    19.1     0.0     0.0     5.0     0.0     0.0     0.0 LIG
   2966 REAL-1-GO013  0 0.950  -6.2     8.9     0.0     0.0     0.0    29.0    16.4     0.0     0.0     9.7     0.0     0.0     0.0 LIG
   2967 REAL-2-GO013  0 1.068  -3.5     0.7     0.0     0.0     0.0    26.7    15.8     0.0     0.0    12.3     0.0     0.0     0.0 LIG
   2968 BELAVI-GO138  0 0.983  -0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2969 BELAVI-GO069  0 1.003  -2.8    12.7     0.0     0.0     0.0    34.6    15.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2973 CORUMB-GO069  0 0.998  -4.6     4.9     0.0     0.0     0.0    36.4    16.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2977 IPORA--GO069  0 0.980  -2.5    10.6     0.0     0.0     0.0    39.9    15.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2986 AMBEV--GO138  0 1.018   1.5     0.0     0.0     0.0     0.0     7.8     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2991 PALMEI-GO069  0 1.014   2.5     5.0     0.0     0.0     0.0    45.0    21.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2993 FIRMIN-GO069  0 1.024   0.8    11.1     0.0     0.0     0.0    26.7    12.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2994 TRIND-TAP138  0 0.997   0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2995 TRINDA-GO138  0 0.984  -0.1     6.1     0.0     0.0     0.0    37.7    20.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3186 REAL2--GO138  0 1.030   1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3710 INDEPE-GO138  0 0.997   0.1     8.8     0.0     0.0     0.0    44.5     9.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3712 SGENOV-GO138  0 1.004   0.6     0.0     0.0     0.0     0.0    23.5     7.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3715 CARAJA-GO138  0 1.009   1.2     8.9     0.0     0.0     0.0    49.4    29.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3721 SANTAN-GO138  0 1.007   1.0     0.0     0.0     0.0     0.0    17.2    11.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3724 PIRINE-GO138  0 1.019   1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3735 DSCTAP-GO138  0 1.016   1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3736 DSCPSN-GO138  0 1.011   0.7     0.0     0.0     0.0     0.0     1.4     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3738 SENCAN-GO138  0 1.010   0.7     5.2     0.0     0.0     0.0    28.8     9.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3741 RIVIER-GO138  0 1.019   1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3742 RVRTR1-GO013  0 0.968  -7.2     4.5     0.0     0.0     0.0    30.7    16.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3748 MOSQUI-GO138  0 0.999   0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3749 MOSQUIPCH013  0 0.975   0.9     7.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3753 ANHANG-GO013  0 1.095   1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 256

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 515 * GO - DIT/DIST (Goiânia)             

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3754 DAIA---GO034  0 1.034  -2.0     1.7     0.0     0.0     0.0    14.6     8.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3769 G.LES4-GO013  0 1.014   0.6    11.5     0.0     0.0     0.0    23.0    14.9     0.0     0.0     5.6     0.0     0.0     0.0 LIG
   3772 CAIAPOPCH138  0 0.999   0.0     5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3773 PIRESR-GO138  0 0.922  -3.8     9.8     0.0     0.0     0.0    40.9    17.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3774 JUSSAR-GO138  0 0.967  -1.6     9.6     0.0     0.0     0.0    25.0     9.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3776 CARAJA-GO069  0 1.006  -1.6     7.6     0.0     0.0     0.0    23.8    10.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3777 CARTA--GO138  0 1.007   0.7     0.0     0.0     0.0     0.0    13.6     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3778 TAMBOR-GO138  0 0.998  -0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3779 TAMBORPCH006  0 0.973  -0.0     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3781 CAOA---GO138  0 1.019   1.6     0.0     0.0     0.0     0.0     7.0     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3782 RENIC--GO138  0 0.998  -0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3783 RENIC-PCH006  0 0.973  -0.1     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3789 APAREC-GO138  0 1.030   1.8     2.3     0.0     0.0     0.0    10.3     5.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7075 M.BALS-GO138  0 1.007   0.9     0.0     0.0     0.0     0.0     2.5     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9455 BIOEN1UTE013  0 1.020  16.2    48.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9464 BIOENE-GO138  0 1.023  11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9465 BIOEN2UTE013  0 1.023  11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40452 UTEGTB-GO069  0 1.010   7.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40453 UTEPLA-GO069  0 1.010   7.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40467 CJCP-A-GO138  0 1.003   0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40468 CJAT-A-GO138  0 1.012   1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40601 BELAVI-GO000  0 0.999  -3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40602 BELAVI-GO013  0 0.999  -3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40603 CORUMB-GO000  0 0.993  -5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40604 CORUMB-GO013  0 0.993  -5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40605 ARISC-TAP138  0 1.002   0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40606 AVESSU-GO069  0 1.006   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40607 MORRIN-GO069  0 1.006   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40608 RIO-QT-GO069  0 1.006   7.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40610 UTECEM-GO069  0 1.010   7.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40614 APRTAP-GO138  0 1.031   1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40615 XVTR-A-GO138  0 1.003   0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40616 XVTR-B-GO138  0 0.998   0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40617 RLIP-A-GO138  0 0.995  -0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40618 RLIP-B-GO138  0 0.996  -0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40619 ANRL-A-GO138  0 1.031   1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40620 GOMP-A-GO138  0 0.996   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40621 SGSV-A-GO138  0 1.007   0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40622 SVICEN-GO138  0 1.007   0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40623 SVDA-A-GO138  0 1.007   0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40624 CJGO-A-GO138  0 1.006   1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40625 CJIP-A-GO138  0 1.007   1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40626 CJIP-B-GO138  0 1.000   0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40627 STAP-A-GO138  0 1.007   1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40628 PRJU-A-GO138  0 1.015   1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40629 BCL----GO069  0 1.019   0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40630 RIVIE2-GO013  0 1.082   1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47148 PLA-G3-GO069  0 1.006   7.3     8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47149 IPO-G3-GO069  0 0.980  -2.5     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 257

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 515 * GO - DIT/DIST (Goiânia)             

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  47154 PIR-G3-GO138  0 0.922  -3.8     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 258

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 516 * GO - DIT/DIST (Paranaíba)           

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   2950 PARANA-GO069  0 1.022   6.4    20.6     0.0     0.0     0.0    67.5    27.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40611 GOIATU-GO069  0 1.015   6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 259

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 517 * GO - DIT/DIST (Sudoeste)            

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    238 R.VERD-GO138  0 1.004   4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    65.5     0.0     0.0     0.0 LIG
    248 RBOIS-TAP138  0 0.988   9.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    249 RCLARO-GO138  0 1.017   0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    750 C.DO11UHE002  1 0.961  19.4    30.6     2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    751 C.DO13UHE002  1 0.964  30.2    97.0    14.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    755 C.DOUR-GO138  0 0.962  16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    759 C.DOUR-GO069  0 1.002  15.4     3.7     0.0     0.0     0.0    11.9     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    782 QUIRI--GO138  0 0.976  13.0     7.0     0.0     0.0     0.0    23.6    11.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    783 RVERDE-GO138  0 0.991   4.2    13.4     0.0     0.0     0.0    47.1    13.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    785 QUIRINUTE000 -1 0.977  14.0    23.5     0.0     0.0     0.0     6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    791 PQ.EMA-GO138  0 0.974  -3.4     4.4     0.0     0.0     0.0    12.5     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2930 MINEIR-GO138  0 0.963  -4.0     3.0     0.0     0.0     0.0    27.1    14.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2937 IPE----GO138  0 1.002   4.0     0.0     0.0     0.0     0.0    17.5     6.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3020 CDOURA-GO138  0 0.966  17.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3502 RCLAR2-GO138  0 1.018   0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3515 UTEVDV-GO138  0 0.989   9.9    20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3576 JKJATA-GO138  0 1.006  -0.0     5.8     0.0     0.0     0.0    19.2    10.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3635    CROWN-138  0 1.003   4.1     0.0     0.0     0.0     0.0     5.0     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3700 RBOIS--GO138  0 0.988   9.7     2.0     0.0     0.0     0.0    12.3     6.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3702 C.ALTA-GO138  0 0.982  16.7     5.1     0.0     0.0     0.0    20.4     7.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3703 PERTAP-GO138  0 1.004   4.2     0.0     0.0     0.0     0.0    55.5    23.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3706 ACREUN-GO138  0 0.991   4.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3708 ESPORA-GO138  0 1.020  23.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3744 ESPORAUHE003  1 0.992  27.7    26.6    -0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3752 CIBA--BIO013  0 0.941  20.4    20.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3757 CIBA---GO138  0 0.967  17.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3758 CERRAD-GO138  0 0.963  16.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3759 QUEIX-PCH138  0 1.018  23.5    24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3771 BOAVISBIO138  0 0.977  13.2    12.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3775 ACREUN-GO069  0 1.003   4.5     4.7     0.0     0.0     0.0    22.4    10.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3785 NVGALI-GO069  0 1.004   4.9    18.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3787 IPEGUA-GO138  0 1.004   4.0     3.1     0.0     0.0     0.0    13.8     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7072 VERDE8PCH138  0 1.005   4.1     3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7073 YPE---PCH138  0 1.005   4.0     3.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7086 RCLARO-GO069  0 1.075  -2.8     1.4     0.0     0.0     0.0    23.1    11.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7088 JATAI--GO069  0 0.997  -3.4     5.8     0.0     0.0     0.0    19.2    10.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7089 COIMBR-GO069  0 0.990  -3.2     0.0     0.0     0.0     0.0     5.8     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7090 S.AZUL-GO069  0 0.990  -3.0     1.6     0.0     0.0     0.0    10.2     5.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7091 CABRIU-GO069  0 0.995  -1.0    12.1     0.0     0.0     0.0    49.3    22.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7092 USJATA-GO069  0 0.991  -2.9     4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7094 IRARA--GO069  0 1.005   0.0     4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7096 FAZVEL-GO069  0 0.992  -2.8     3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7098 CHAPAD-GO069  0 0.924  -1.9     8.3     0.0     0.0     0.0     9.8     4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7121 RVERDE-GO069  0 1.022  -0.0     0.6     0.0     0.0     0.0    11.3     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9454 C.DOURUTE001 -1 0.966  20.1    20.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40454 ACREUN-GO000  0 1.000   4.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40455 ACREUN-GO013  0 1.000   4.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40456 RCLARO-GO000  0 1.066  -3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40457 RCLARO-GO013  0 1.066  -3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 260

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 517 * GO - DIT/DIST (Sudoeste)            

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  40458 CRWTAP-GO138  0 1.003   4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40459 RMOTAP-GO138  0 1.004   4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40460 RUMO---GO138  0 1.004   4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47146 PQE-G3-GO138  0 0.974  -3.4     3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47155 JAT-G3-GO069  0 0.997  -3.4     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47156 SAZ-G3-GO069  0 0.990  -3.0     3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 261

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 518 * GO - DIT/DIST (Norte)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    239 S.MESA-GO138  0 1.025  13.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    792 SAMA---GO138  0 1.006  12.8     0.0     0.0     0.0     0.0    10.5     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    793 PORANG-GO138  0 0.968  11.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2974 AG.LIN-GO069  0 1.011   2.8     1.7     0.0     0.0     0.0    28.3    12.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2980 B.ALTO-GO069  0 1.034   0.9    19.3     0.0     0.0     0.0    60.5    19.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2983 PORANG-GO069  0 0.983   8.9    13.3     0.0     0.0     0.0    35.5    15.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2989 ITAPA-BIO069  0 1.021  -1.4    17.8     0.0     0.0     0.0     7.5     3.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2998 MINACU-GO138  0 1.007  12.8     2.6     0.0     0.0     0.0    15.0     7.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2999 MINACU-GO013  0 1.068  12.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3762 NIQUEL-GO069  0 1.000   6.6     1.7     0.0     0.0     0.0    11.3     3.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7070 ITAPAC-GO138  0 1.018  -0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7071 S.OURO-GO138  0 0.976  -2.9     9.8     0.0     0.0     0.0    37.5    17.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7535 CHESP--GO069  0 0.981  -4.5    10.9     0.1     0.0     0.0    34.1     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7813 PEBERN-GO069  0 0.969  -1.1     4.0     0.0     0.0     0.0    11.3     5.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7814 ITAPAC-GO034  0 1.052  -3.9     1.7     0.0     0.0     0.0     8.8     4.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7815 RUBIAT-GO069  0 1.002  -1.5     1.4     0.0     0.0     0.0     8.5     4.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7817 AG.LIN-GO034  0 1.032  -0.5     0.5     0.0     0.0     0.0    14.9     8.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46951 CHE-G3-GO069  0 0.981  -4.5     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47150 BAL-G3-GO069  0 1.034   0.9    21.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47157 RUB-G3-GO069  0 1.002  -1.5     4.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 262

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 519 * GO - Consumidores RB                

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    788 VOTMET-GO230  0 1.008   8.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    789 CODEMI-GO230  0 1.002   7.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2955 CO-LIV-GO013  0 1.000   3.5     0.0     0.0     0.0     0.0    48.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2981 VOTMET-GO013  0 1.007   8.5     0.0     0.0     0.0     0.0     2.7     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2982 CODEM1-GO013  0 1.000   3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2997 CARAMU-GO230  0 1.036   7.9     0.1     0.0     0.0     0.0     8.0     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3002 M.MARA-GO230  0 0.975  -2.4     0.0     0.0     0.0     0.0    48.0    15.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3003 ANGLOA-GO230  0 1.006   1.6     0.0     0.0     0.0     0.0   210.0   -42.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7534 JBS----GO230  0 1.036   7.9     0.0     0.0     0.0     0.0     4.3     1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43659 VOMET2-GO000  0 1.007   8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43660 VOMET2-GO013  0 1.007   8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43661 VOMET3-GO000  0 1.007   8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43662 VOMET3-GO013  0 1.007   8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43663 VOMET4-GO000  0 1.007   8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43664 VOMET4-GO013  0 1.007   8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43665 VOMET1-GO000  0 1.007   8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43666 VOMET1-GO013  0 1.007   8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43667 CODET1-GO000  0 1.000   3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43668 CODET1-GO013  0 1.000   3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43669 CODET2-GO000  0 1.000   3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43670 CODET2-GO013  0 1.000   3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43674 CODEM2-GO013  0 1.000   3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43675 VOTME1-GO013  0 1.007   8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43676 VOTME2-GO013  0 1.007   8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43677 VOTME3-GO013  0 1.007   8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43678 VOTME4-GO013  0 1.007   8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 263

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 520 * GO - Autoprodutores 230 kV          

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   1081 JATA-G-GO138  0 1.004   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -10.1     0.0     0.0     0.0 LIG
   7581 QUIRIN-GO013  0 0.997  25.1     0.0     0.0     0.0     0.0     6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9451 CACUI-UTE000  0 0.996  23.6    63.0     0.0     0.0     0.0    22.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9452 QUIRI-UTE000  1 0.997  25.1    30.6    -1.8     0.0     0.0     6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9453 BVISTAUTE000  1 0.996  26.8    42.8    -2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9456 CACU1--GO230  0 1.000  18.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9563 MINEIR-MS138  0 0.987  11.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -9.7     0.0     0.0     0.0 LIG
   9564 MVERME-MS138  0 0.984  15.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -4.8     0.0     0.0     0.0 LIG
   9565 AGUAEM-MS138  0 1.017   8.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9566 ALTOTA-MS138  0 0.988  16.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9567 JATAI--GO138  0 1.012   8.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9760 ALTOTABIO013  0 0.984  21.6    30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9767 JATAI-BIO013  0 1.012  11.7    35.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9768 AGUAEMBIO013  0 1.035  15.1    45.0     9.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9769 MVERMEBIO013  0 0.973  23.4    49.1     0.0     0.0     0.0     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 264

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 561 * DF - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    233 SAMAMB-DF500  0 1.068  10.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -155.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -167.5
   3699 B.LEST-DF500  0 1.064  11.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43599 SAMAT2-DF000  0 1.015   8.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43600 SAMAT2-DF013  0 1.015   8.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43601 SAMAT3-DF000  0 1.015   9.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43602 SAMAT3-DF013  0 1.015   9.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43603 SAMAT8-DF000  0 1.015   9.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43604 SAMAT8-DF013  0 1.015   9.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43621 BLEST1-DF000  0 1.037   9.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43622 BLEST1-DF013  0 1.037   9.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43623 BLEST2-DF000  0 1.037   9.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43624 BLEST2-DF013  0 1.037   9.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43651 SAMAT1-DF000  0 1.015   8.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43652 SAMAT1-DF013  0 1.015   8.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 265

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 562 * DF - 345 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    219 B.SUL--DF345  0 1.005   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -60.6
    222 BSULT6-DF000  0 1.009   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    232 BSULT6-DF013  0 1.032   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    16.0     0.0     0.0     0.0 LIG
    234 SAMAMB-DF345  0 1.007   9.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    244 BSU-T7-DF000  0 0.990   5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    245 BSULT7-DF013  0 1.011   5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    15.3     0.0     0.0     0.0 LIG
  43605 SAMAT4-DF000  0 1.006   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43606 SAMAT4-DF013  0 1.006   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43607 SAMAT5-DF000  0 1.006   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43608 SAMAT5-DF013  0 1.006   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43609 SAMAT6-DF000  0 1.006   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43610 SAMAT6-DF013  0 1.006   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43611 SAMAT7-DF000  0 1.006   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43612 SAMAT7-DF013  0 1.006   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43625 BSULT1-DF000  0 0.991   5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43626 BSULT1-DF013  0 0.991   5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43627 BSULT2-DF000  0 0.992   5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43628 BSULT2-DF013  0 0.992   5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43629 BSULT4-DF000  0 0.992   5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43630 BSULT4-DF013  0 0.992   5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43631 BSULT8-DF000  0 0.991   5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43632 BSULT8-DF013  0 0.991   5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43633 BSULT9-DF000  0 0.991   5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43634 BSULT9-DF013  0 0.991   5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43643 BBSUT3-DF000  0 1.011   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43644 BBSUT3-DF013  0 1.011   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43645 BBSUT5-DF000  0 1.011   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43646 BBSUT5-DF013  0 1.011   6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43647 BBST10-DF000  0 1.010   6.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43648 BBST10-DF013  0 1.010   6.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 266

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 563 * DF - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    189 BGERT1-DF000  0 1.068   1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    208 BGERT1-DF013  0 1.068   1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    227 B.GERA-DF230  0 1.009   6.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    228 B.SUL--DF230  0 1.009   6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43635 BGERT2-DF000  0 1.068   1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43636 BGERT2-DF013  0 1.068   1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43637 BGERT3-DF000  0 1.068   1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43638 BGERT3-DF013  0 1.068   1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43639 BGERT4-DF000  0 1.068   1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43640 BGERT4-DF013  0 1.068   1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43641 BGERT5-DF000  0 1.068   1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43642 BGERT5-DF013  0 1.068   1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 267

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 564 * DF - DIT/DIST (Brasília)            

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

    221 B.GERA-DF034  0 1.068   2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    236 B.SUL--DF138  0 1.030   5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    237 SAMAMB-DF138  0 1.007   7.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    757 STAMAR-GO138  0 1.005   5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    794 PLANAL-GO138  0 0.997   6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    796 ITIQUI-GO138  0 0.999   6.7     5.8     0.0     0.0     0.0    39.3    23.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    797 MARAJO-GO138  0 0.989   6.5     3.0     0.0     0.0     0.0    51.3    27.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
    798 PACAEM-GO138  0 0.995   5.4     3.2     0.0     0.0     0.0    33.4    18.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2501 SE-AC--DF138  0 1.003   4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2502 SE-TG--DF138  0 1.026   4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2503 SE-RB--DF138  0 1.026   4.7     0.0     0.0     0.0     0.0     0.9     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2504 SE-RD--DF138  0 1.021   4.2     0.0     0.0     0.0     0.0    17.0     4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2505 E-CN01-DF138  0 1.022   4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2506 E-CN02-DF138  0 1.022   4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2507 SE-CN--DF138  0 1.022   4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2508 SE-CS--DF138  0 1.030   5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2510 SE-RF--DF138  0 1.008   6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2511 SE-TN--DF138  0 1.023   4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2513 SE-BN--DF138  0 1.017   4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2514 SE-BC--DF138  0 1.054   8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2515 SE-CD--DF138  0 1.020   3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2516 SE--JK-DF138  0 1.016  10.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2517 TOCANT-DF138  0 0.993   2.0     0.0     0.0     0.0     0.0    63.3    25.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2518 SE-ST--DF138  0 1.008   6.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2519 SE-CT--DF138  0 0.997   2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2520 SE-SW--DF138  0 1.018   4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2521 SE-ES--DF138  0 1.055   8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2522 SE-SO--DF138  0 1.007   7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2523 SE-MJ--DF138  0 0.997   8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2524 SE-SM--DF138  0 1.003  10.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2525 SE-MG--DF138  0 1.035  10.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2526 CORUM4-GO138  0 1.006  15.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2527 SE-HP--DF138  0 1.009   5.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2528 CORUM3-GO138  0 1.033  17.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2529 SE-VA--DF069  0 1.045   4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2530 E-PD---DF069  0 1.046   4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2531 SE-CS--DF069  0 1.032  -0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2533 SE-NB--DF069  0 1.023  -1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2535 SE-ST--DF069  0 1.042   4.7    22.5     0.0     0.0     0.0    54.7    24.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2536 SE-PL--DF069  0 1.043   4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2537 SE-PD--DF069  0 1.047   4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2538 SE-SJ--DF069  0 1.047   4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2541 SE-01--DF034  0 1.061   0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2542 SE-02--DF034  0 1.066   0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2543 SE-05--DF034  0 1.059   0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2544 E-GR01-DF034  0 1.066   2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2545 E-GR02-DF034  0 1.066   2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2546 SE-GR--DF034  0 1.049   0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2547 SE-GM--DF138  0 0.998   9.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 268

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 564 * DF - DIT/DIST (Brasília)            

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   2553 SE-BC1-DF138  0 1.020   3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2554 SE-TG--DF034  0 1.067   3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2556 SE-EN--DF138  0 1.019   4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2557 SE-BZ--DF034  0 1.019   1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2560 SE-06B-DF138  0 1.055   8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2566 SE-NW--DF138  0 1.018   4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2570 BN-04--DF000  0 1.048   1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2572 SE-BN--DF034  0 1.048   1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2573 SE-BC--DF034  0 1.052   4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2574 SE-03--DF034  0 1.041  -0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2575 SE-04--DF034  0 1.044   0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2576 SE--06-DF034  0 1.052   4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2577 E-0801-DF034  0 1.034   1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2578 E-0802-DF034  0 1.034   1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2579 SE-07--DF034  0 1.034   1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2580 SE-08--DF034  0 1.062   1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2581 SE-09--DF034  0 1.108   3.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2582 SE-10--DF034  0 1.090   5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2583 SE-SB--DF034  0 0.954  -1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2584 E06-01-DF034  0 0.998  -0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2585 E06-02-DF034  0 1.005   0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2586 SE-TO--DF034  0 0.997  -0.3     0.0     0.0     0.0     0.0     4.4     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2587 E-0701-DF034  0 1.039   1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2588 E-0702-DF034  0 1.039   1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2591 UPA----DF034  0 1.098   3.8     6.1     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2592 BN-01--DF000  0 1.048   1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2593 BN-02--DF000  0 1.048   1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2594 BN-03--DF000  0 1.048   1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2595 E-1301-DF034  0 1.108   3.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2596 E-1302-DF034  0 1.110   3.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2598 SE-SS--DF034  0 1.096   5.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2599 SE-MG--DF034  0 1.112   6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2945 SJALIA-GO138  0 0.929   5.9     1.2     0.0     0.0     0.0    19.2    11.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2946 FLORES-GO138  0 0.914   7.8     0.6     0.0     0.0     0.0     7.2     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2947 IACIA-PCH138  0 0.906  10.5    21.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2948 IACIA--DF069  0 0.995  10.3     3.6     0.0     0.0     0.0    29.4    12.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   2985 PLANA--GO138  0 0.983   5.7     0.5     0.0     0.0     0.0    22.3    11.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3025 LUZIAN-GO138  0 1.019   9.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3601 SE-TG--DF013  0 1.032  -1.2     3.6     0.0     0.0     0.0    42.0    16.5     0.0     0.0    19.2     0.0     0.0     0.0 LIG
   3602 SE-CN--DF013  0 1.001  -1.7    10.0     0.0     0.0     0.0    44.2    29.3     0.0     0.0    24.1     0.0     0.0     0.0 LIG
   3603 SE-CS--DF013  0 1.041  -0.7     2.4     0.0     0.0     0.0    49.0    17.6     0.0     0.0    22.8     0.0     0.0     0.0 LIG
   3604 SE-AC--DF013  0 0.976  -4.8     4.5     0.0     0.0     0.0    72.5    23.4     0.0     0.0    14.3     0.0     0.0     0.0 LIG
   3605 SE-GR--DF013  0 1.036  -1.7     3.0     0.0     0.0     0.0    36.0    14.7     0.0     0.0     7.7     0.0     0.0     0.0 LIG
   3607 SE-BZ--DF013  0 0.999   0.7     4.3     0.0     0.0     0.0    17.7     8.3     0.0     0.0     4.8     0.0     0.0     0.0 LIG
   3608 SE-NB--DF013  0 1.021  -3.3     1.7     0.0     0.0     0.0    16.3     5.6     0.0     0.0     7.5     0.0     0.0     0.0 LIG
   3609 SE-TN--DF013  0 1.023  -2.1     3.9     0.0     0.0     0.0    37.0    17.7     0.0     0.0    18.9     0.0     0.0     0.0 LIG
   3611 SE-SO--DF013  0 1.054   1.7     1.6     0.0     0.0     0.0    29.9    13.8     0.0     0.0    26.6     0.0     0.0     0.0 LIG
   3612 SE-RF--DF013  0 1.027   1.7     8.8     0.0     0.0     0.0    30.5    14.6     0.0     0.0    19.0     0.0     0.0     0.0 LIG
   3613 SE-01--DF013  0 1.069  -1.1     1.7     0.0     0.0     0.0    37.7     2.5     0.0     0.0    12.3     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 269

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 564 * DF - DIT/DIST (Brasília)            

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   3614 SE-02--DF013  0 1.079  -1.5     0.6     0.0     0.0     0.0    40.8     7.8     0.0     0.0    23.0     0.0     0.0     0.0 LIG
   3615 SE-03--DF013  0 1.047  -1.8     0.1     0.0     0.0     0.0    33.6     4.7     0.0     0.0    13.2     0.0     0.0     0.0 LIG
   3616 SE-04--DF013  0 1.054  -1.5     1.0     0.0     0.0     0.0    38.6     9.4     0.0     0.0    21.3     0.0     0.0     0.0 LIG
   3617 SE-05--DF013  0 1.057  -0.8     2.8     0.0     0.0     0.0    16.5     3.0     0.0     0.0     2.7     0.0     0.0     0.0 LIG
   3619 SE-07--DF013  0 1.063   1.0     5.9     0.0     0.0     0.0     9.4     5.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3620 SE-08--DF013  0 1.051  -0.4     4.9     0.0     0.0     0.0    35.1    11.9     0.0     0.0     5.3     0.0     0.0     0.0 LIG
   3621 SE-09--DF013  0 1.143   2.1     4.3     0.0     0.0     0.0    21.7    10.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3622 SE-10--DF013  0 1.132   4.3     8.6     0.0     0.0     0.0    18.6     4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3625 SE-BC--DF013  0 1.031  -0.8     1.1     0.0     0.0     0.0    36.6     4.7     0.0     0.0    16.0     0.0     0.0     0.0 LIG
   3626 SE-SW--DF013  0 1.049  -0.7     3.0     0.0     0.0     0.0    38.4    10.0     0.0     0.0    19.8     0.0     0.0     0.0 LIG
   3627 SE-CT--DF013  0 1.007  -4.2     4.8     0.0     0.0     0.0    21.8    12.2     0.0     0.0    12.2     0.0     0.0     0.0 LIG
   3628 SE-SB--DF013  0 1.027  -3.2     4.3     0.0     0.0     0.0    24.6    13.2     0.0     0.0     2.5     0.0     0.0     0.0 LIG
   3629 SE-PL--DF013  0 1.053   4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3630 SE-PD--DF013  0 1.055   4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3631 SE-SJ--DF013  0 1.007   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   3632 SE-ES--DF013  0 1.071   2.5     1.7     0.0     0.0     0.0    43.9    14.4     0.0     0.0    41.3     0.0     0.0     0.0 LIG
   3634 SE-VA--DF013  0 1.055   4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3636 SE--JK-DF013  0 1.012   8.5     0.0     0.0     0.0     0.0     8.2     3.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3638 SE-MJ--DF013  0 0.951   0.1     4.8     0.0     0.0     0.0    42.2    22.6     0.0     0.0    10.8     0.0     0.0     0.0 LIG
   3639 SE-SM--DF013  0 0.986   6.6     1.7     0.0     0.0     0.0    20.7    12.0     0.0     0.0     5.8     0.0     0.0     0.0 LIG
   3640 SE-SS--DF013  0 1.159   3.7     0.8     0.0     0.0     0.0    17.2     8.5     0.0     0.0     6.4     0.0     0.0     0.0 LIG
   3641 CORUM4UHE002  1 0.977  21.6   117.3     1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3642 CORUM3UHE001  1 0.975  30.7    50.0    -0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3643 SE-HP--DF013  0 1.041  -0.0     1.6     0.0     0.0     0.0    30.8    10.3     0.0     0.0    19.5     0.0     0.0     0.0 LIG
   3644 SE-MG--DF013  0 1.039   9.1    13.1     0.0     0.0     0.0    17.6     7.5     0.0     0.0     6.5     0.0     0.0     0.0 LIG
   3645 SE-CD--DF013  0 1.111  -0.1     1.3     0.0     0.0     0.0    21.8     4.5     0.0     0.0    29.6     0.0     0.0     0.0 LIG
   3647 SE-GM2-DF013  0 0.971   2.8     3.2     0.0     0.0     0.0    38.2    19.2     0.0     0.0    11.3     0.0     0.0     0.0 LIG
   3659 SE-EN--DF013  0 1.090   0.7     0.4     0.0     0.0     0.0    18.0     2.7     0.0     0.0    21.4     0.0     0.0     0.0 LIG
   3660 SE-06B-DF013  0 1.075   4.5     1.0     0.0     0.0     0.0    29.4     6.7     0.0     0.0    27.7     0.0     0.0     0.0 LIG
   3666 SE-NW--DF013  0 1.099   0.3     2.5     0.0     0.0     0.0    22.6     7.3     0.0     0.0    29.0     0.0     0.0     0.0 LIG
   3698 B.LEST-DF138  0 1.037  10.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3727 R.VERM-GO138  0 1.002   7.9     4.5     0.0     0.0     0.0    31.4    18.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3729 PAMPLO-DF138  0 0.990   7.2     3.6     0.0     0.0     0.0    35.2    12.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3730 CRISTA-DF138  0 1.006   8.2     1.9     0.0     0.0     0.0    13.0     4.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3731 EST.DA-GO138  0 0.990   5.7     0.0     0.0     0.0     0.0    23.0    13.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3733 SADESC-GO138  0 1.004   7.3     0.0     0.0     0.0     0.0     7.1     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   3746 ETV----GO138  0 0.989   5.9     0.0     0.0     0.0     0.0     5.0     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7077 SMARCO-GO138  0 1.005   7.8     0.8     0.0     0.0     0.0     5.6     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7739 EEAB---GO138  0 1.005   7.3     0.0     0.0     0.0     0.0     4.4     2.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40461 RV-LZ1-GO138  0 1.002   7.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40462 RV-LZ2-GO138  0 1.002   7.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40463 RV-PMP-GO138  0 1.001   7.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40464 RV-MJ--GO138  0 0.993   6.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40465 SM-SA--GO138  0 1.006   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40466 SM-EA--GO138  0 1.007   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40612 IACIA-PCH000  0 0.986  10.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40613 IACIA-PCH013  0 0.986  10.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40631 AUX-NB-DF138  0 1.009   5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40632 LUZRV-TAP138  0 1.018   9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 270

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 564 * DF - DIT/DIST (Brasília)            

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  40633 A-DLS1-DF034  0 1.070   4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40634 A-DLS2-DF034  0 1.072   4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40635 SE-TG1-DF000  0 1.019   3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40636 SE-TG1-DF013  0 1.019   3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40637 SE-TG2-DF000  0 1.019   3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40638 SE-TG2-DF013  0 1.019   3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40639 BN-01--DF013  0 1.048   1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40640 BN-02--DF013  0 1.048   1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40641 BN-03--DF013  0 1.048   1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40642 BN-04--DF013  0 1.048   1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40643 TOCT--TAP138  0 0.994   2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40644 CIPLAN-DF138  0 0.994   2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40645 BC-BL-SLSB13  0 1.049   8.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40646 SE-6-2-DF034  0 1.052   4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40647 SE-MG2-DF000  0 1.081   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40648 SE-MG2-DF013  0 1.081   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40649 SE-MG4-DF000  0 1.081   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40650 SE-MG4-DF013  0 1.081   6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40651 A-BNST-DF138  0 1.010   5.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40652 A-SMJK-DF138  0 1.012  10.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  40653 A-MGJK-DF138  0 1.021  10.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46003 SE-IGT-DF034  0 1.037   1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46004 E--E30-DF034  0 1.034   1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46005 E-1801-DF034  0 1.037   1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46006 E-1802-DF034  0 1.037   1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46007 SE-ELN-DF034  0 1.034   1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47147 IAC-G3-DF069  0 0.995  10.3    24.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47151 PAM-G3-DF138  0 0.990   7.2     5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47152 CRI-G3-DF138  0 1.006   8.2    11.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 271

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 581 * TO - Geração (Centro-Oeste)         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7110 PEIXEAUHE003  1 1.014  24.1   400.1   -99.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7206 LAJEADUHE003  1 1.011  21.1   448.0  -109.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 272

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 701 * BA - 500 kV (Oeste)                 

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5714 MSULD2-BA034  0 1.030  30.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5879 MSULD3-EOL22  1 1.021  32.9    48.0   -13.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6060 GENDO2-BA500  0 1.064  31.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -441.3
   6070 OUROLN-BA500  0 1.049  32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -220.3     0.0     0.0     0.0 LIG
                                                0.0                                                  -275.3
   6075 BURITI-BA500  0 1.054  29.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -666.1     0.0     0.0     0.0 LIG
                                                0.0                                                  -766.0
   6080 BRREC5CAP500  0 1.045  23.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -190.9
   6082 REBAC5CAP500  0 1.066  15.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -199.0
   6220 IGAPOR-BA500  0 1.065  18.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -340.1     0.0     0.0     0.0 LIG
                                                0.0                                                  -396.7
   6222 QUINA2EOL019  1 1.004  22.5    15.0    -0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6290 M.CHAP-BA500  0 1.053  26.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -332.4     0.0     0.0     0.0 LIG
                                                0.0                                                  -310.3
   6294 SOBRADUHE002  1 1.017  35.5   179.6   -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6295 SOBRADSIN003  1 1.022  32.7     0.0   -37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6300 SOBRAD-BA500  0 1.054  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -722.8
   6318 QUINA1EOL021  1 0.998  26.2    40.8    -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6349 BJLAP2-BA500  0 1.054  21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -333.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -754.7
   6360 BARREI-BA500  0 1.059  20.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -336.3     0.0     0.0     0.0 LIG
                                                0.0                                                  -168.1
   6442 RE-LZ-CAP500  0 1.039  22.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -291.3
   6443 BRREC2CAP500  0 1.046  23.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -191.4
   6444 R.EGUA-BA500  0 1.060  17.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -112.4     0.0     0.0     0.0 LIG
                                                0.0                                                  -629.6
   6445 REBRC2CAP500  0 1.067  15.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -199.2
   6446 BR-GB-CAP500  0 1.070  17.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -229.0
   6500 JUAZEI-BA500  0 1.066  33.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7034 MCH---CER030  0 1.111  26.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                              109.2                                                     0.0
   7035 BJS---CER017  0 0.992  21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                              -41.9                                                     0.0
   7296 SOLSE2-BA034  0 0.999  30.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7297 SOLSE3-BA034  0 1.000  30.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7298 SOLSE4-BA034  0 0.999  30.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7299 SOLSE2UFV032  1 1.002  32.6    62.0    -4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7309 SOLSE3UFV030  1 1.002  32.4    58.1    -4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7312 SOLSE4UFV032  1 1.003  32.6    62.0    -4.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7313 SOLSE1-BA000  0 1.004  28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7314 SOLSE2-BA000  0 1.005  28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 273

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 701 * BA - 500 kV (Oeste)                 

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7905 MSULD1-BA034  0 1.030  30.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7906 MSULD1-EOL27  1 1.019  33.5    58.9   -15.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7913 ARI-T1-BA000  0 1.054  33.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7914 ARI--2-BA034  0 1.038  35.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7915 ARI-2-EOL032  1 1.017  39.9    57.0   -16.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8194 MCPSUL-BA500  0 1.051  27.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8195 MSULD3-BA034  0 1.034  29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8215 QUINB1-BA034  0 0.998  23.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8216 QUINB2-BA034  0 1.001  21.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8219 QUINA--BA500  0 1.065  18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8220 QUINA--BA230  0 1.003  19.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8377 STEUGE-BA500  0 1.062  32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8378 STEUG1-BA034  0 0.992  44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8379 STEUG1EOL023  1 1.002  47.5    68.0    -6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8475 ARIZON-BA500  0 1.054  33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8476 ARI--1-BA034  0 1.033  36.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8477 ARI-1-EOL039  1 1.012  42.1    75.0   -18.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8714 SOLSER-BA500  0 1.071  27.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8715 SOLSE1-BA034  0 1.000  30.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8716 SOLSE1UFV028  1 1.003  32.2    54.2    -3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8978 FFUT1XUFV700  1 1.023  40.0    89.7   -28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8979 FFUT1X-BA034  0 1.035  36.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8980 FUTURA-BA500  0 1.059  33.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9528 GOURO-CER030  0 1.094  31.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               54.6                                                     0.0
  42356 MCP-T4-BA000  0 1.054  28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42357 MCP-T4-BA013  0 1.054  28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42358 MCP-T5-BA000  0 1.054  28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42359 MCP-T5-BA013  0 1.054  28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42360 SOB-T4-BA000  0 1.052  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42361 SOB-T4-BA013  0 1.052  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42362 SOB-T5-BA000  0 1.052  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42363 SOB-T5-BA013  0 1.052  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42364 SOB-T6-BA000  0 1.052  34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42365 SOB-T6-BA013  0 1.052  34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42378 IGT-T1-BA000  0 1.062  20.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42379 IGT-T1-BA013  0 1.062  20.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42380 IGT-T2-BA000  0 1.062  20.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42381 IGT-T2-BA013  0 1.062  20.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42382 IGT-T3-BA000  0 1.062  20.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42383 IGT-T3-BA013  0 1.062  20.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42384 IGT-T4-BA000  0 1.062  20.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42385 IGT-T4-BA013  0 1.062  20.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42386 BRD-T1-BA000  0 0.992  20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42387 BRD-T1-BA013  0 0.992  20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42388 BJD-T1-BA000  0 1.053  22.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42389 BJD-T1-BA013  0 1.053  22.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42390 BJD-T2-BA000  0 1.053  22.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42391 BJD-T2-BA013  0 1.053  22.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 274

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 701 * BA - 500 kV (Oeste)                 

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  42392 GOR-T1-BA000  0 1.064  32.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42393 GOR-T1-BA013  0 1.064  32.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42394 GOR-T2-BA000  0 1.064  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42395 GOR-T2-BA013  0 1.064  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42396 OUR-T1-BA000  0 1.047  34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42397 OUR-T1-BA013  0 1.047  34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42398 OUR-T2-BA000  0 1.047  34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42399 OUR-T2-BA013  0 1.047  34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44021 JZT-T1-BA000  0 1.044  34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44022 JZT-T1-BA013  0 1.044  34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44138 BRD-T2-BA000  0 0.992  20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44139 BRD-T2-BA013  0 0.992  20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44474 MSULT11BA000  0 1.054  26.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44475 MSULT12BA000  0 1.049  27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44476 MSULT13BA000  0 1.049  27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44477 MSULT14BA000  0 1.053  26.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44478 MSULT1-BA013  0 1.053  26.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44479 MSULD2-EOL27  1 1.019  33.6    58.9   -15.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44480 MSULD4-BA034  0 1.044  28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44481 MSULT21BA000  0 1.053  26.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44482 MSULT22BA000  0 1.050  27.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44483 MSULT23BA000  0 1.050  27.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44484 MSULT24BA000  0 1.053  26.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44485 MSULT2-BA013  0 1.053  26.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44486 MSULD4-EOL08  1 1.028  31.4    17.0    -5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44579 AROB1-EOL021  1 1.019  39.1    46.9   -11.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44580 AROB2-EOL020  1 1.020  38.9    44.7   -11.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44581 ARO6E7-BA034  0 1.030  35.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44582 ARO1E8-BA034  0 1.029  35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44583 AROEIR-BA500  0 1.048  32.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44602 P.PINTEOL021  1 1.009  46.6   100.0    -9.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44603 PINTB1-BA034  0 1.025  38.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     7.4     0.0     0.0     0.0 LIG
  44604 P.PINT-BA500  0 1.050  32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44699 STEUG2EOL021  1 1.003  45.9    62.0    -5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44820 QUINA--BA013  0 1.003  19.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44821 QUINT1-BA000  0 1.003  19.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44822 ABILII-BA230  0 1.005  20.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44823 ABILII-BA034  0 1.000  22.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44824 PDAGUAEOL006  1 1.005  25.4     9.0    -1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44825 CEDRO-EOL004  1 1.006  25.4     6.0    -0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44826 VELLOZEOL006  1 1.005  25.3     8.0    -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44827 TAMBOI-BA230  0 1.003  20.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44828 TAMBOI-BA034  0 0.997  23.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44829 TAMBOIEOL030  1 1.000  26.1    42.0    -1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45134 STEUG3EOL026  1 1.002  46.8    77.0    -6.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45135 STEUG4EOL021  1 1.003  45.5    62.0    -5.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45136 STEUG2-BA034  0 0.995  44.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45137 STEUG3-BA034  0 0.994  45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45138 STEUG4-BA034  0 0.997  44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 275

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 701 * BA - 500 kV (Oeste)                 

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  45139 STEUG1-BA013  0 1.020  36.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45140 STEUG2-BA013  0 1.020  36.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45141 STEUG11BA000  0 1.022  36.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45142 STEUG12BA000  0 1.003  40.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45143 STEUG13BA000  0 1.003  40.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45144 STEUG14BA000  0 1.020  36.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45145 STEUG21BA000  0 1.023  36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45146 STEUG22BA000  0 1.004  41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45147 STEUG23BA000  0 1.004  41.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45148 STEUG24BA000  0 1.020  36.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45204 NHORIZ-BA500  0 1.067  28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45205 NHORI1-BA034  0 1.041  31.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45206 VSLUZIEOL022  1 1.024  34.4    51.0   -21.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45297 JZT-T2-BA013  0 1.044  34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45298 JZT-T2-BA000  0 1.044  34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45299 MCP-T6-BA013  0 1.054  28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45300 MCP-T6-BA000  0 1.054  28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45301 OUR-T3-BA013  0 1.047  34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45302 OUR-T3-BA000  0 1.047  34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45303 GOR-T3-BA013  0 1.064  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45304 GOR-T3-BA000  0 1.064  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45490 FFUT1Y-BA034  0 1.031  37.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45491 FFUT2X-BA034  0 1.035  36.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45492 FFUT2Y-BA034  0 1.031  37.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45493 FFUT1YUFV840  1 1.022  40.2   107.6   -33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45494 FFUT2XUFV700  1 1.024  39.8    89.7   -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45495 FFUT2YUFV840  1 1.020  40.6   107.6   -32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45496 FFUT11-BA013  0 1.065  32.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45497 FFUT12-BA013  0 1.064  33.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45498 FFUT21-BA013  0 1.064  33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45499 FFUT22-BA013  0 1.064  33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45500 FFUT11-BA000  0 1.065  32.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45501 FFUT12-BA000  0 1.056  34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45502 FFUT13-BA000  0 1.064  33.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45503 FFUT14-BA000  0 1.065  32.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45504 FFUT15-BA000  0 1.064  33.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45505 FFUT21-BA000  0 1.064  33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45506 FFUT22-BA000  0 1.055  34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45507 FFUT23-BA000  0 1.063  33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45508 FFUT24-BA000  0 1.064  33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45509 FFUT25-BA000  0 1.064  33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46100 AROT1A-BA000  0 1.055  31.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46101 AROT1B-BA000  0 1.046  33.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46102 AROT1C-BA000  0 1.046  33.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46103 AROT1D-BA000  0 1.054  31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46104 AROT2A-BA000  0 1.055  31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46105 AROT2B-BA000  0 1.046  32.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46106 AROT2C-BA000  0 1.046  33.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46107 AROT2D-BA000  0 1.054  31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 276

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 701 * BA - 500 kV (Oeste)                 

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  46108 AROT1--BA013  0 1.054  31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46109 AROT2--BA013  0 1.054  31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46110 ARO4E5-BA034  0 1.029  35.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46111 ARO2E3-BA034  0 1.029  35.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46112 AROB3-EOL020  1 1.020  38.9    44.7   -11.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46113 AROB4-EOL020  1 1.020  38.9    44.7   -11.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46368 NHORI2-BA034  0 1.039  32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46369 NHORI3-BA034  0 1.039  32.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46370 NHORI4-BA034  0 1.037  32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46371 NHOR11-BA000  0 1.071  28.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46372 NHOR12-BA000  0 1.063  29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46373 NHORI1-BA013  0 1.071  28.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46374 NHORI2-BA013  0 1.071  28.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46375 VSLUZIEOL024  1 1.022  34.7    56.0   -22.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46376 VSLUZIEOL023  1 1.023  34.6    54.0   -21.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46377 VSLUZIEOL025  1 1.021  34.8    58.0   -23.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46680 NHOR13-BA000  0 1.063  29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46681 NHOR14-BA000  0 1.071  28.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46682 NHOR21-BA000  0 1.071  28.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46683 NHOR22-BA000  0 1.063  29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46684 NHOR23-BA000  0 1.063  29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46685 NHOR24-BA000  0 1.071  28.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46823 PPT--1-BA000  0 1.037  36.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46824 PPT--2-BA000  0 1.028  37.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46825 PPT--3-BA000  0 1.059  32.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46826 PPT--4-BA000  0 1.027  39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46827 PPT--5-BA000  0 1.049  34.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46828 PINTB1-BA013  0 1.027  39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46829 PINTB2-BA013  0 1.049  34.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46830 PINTB2-BA034  0 1.056  32.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     7.8     0.0     0.0     0.0 LIG
  46831 P.PINTEOL022 -1 1.057  32.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 277

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 702 * BA - 230 kV (Oeste)                 

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5045 BABILO-BA230  0 1.010  31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5046 BABIL1-BA034  0 1.005  34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5047 BABIL2-BA034  0 1.008  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5048 BABIL2EOL026  1 1.007  36.8    28.0    -4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5057 PELOUR-BA069  0 1.003  26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5739 CNOVA2-BA230  0 1.000  35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5742 CNOVA2-BA034  0 0.990  37.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -14.1     0.0     0.0     0.0 LIG
   5744 CNOVA-EOL026  1 1.001  41.4    31.7     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6061 GENDO2-BA230  0 0.996  32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6062 TABBJV-BA230  0 1.008  25.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6063 UFVITU-BA034  0 0.999  29.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6068 UBN-B1EOL047  1 1.004  43.5    61.0     3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6071 OUROLN-BA230  0 0.989  34.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6072 LARANJEOL020  1 1.002  39.4    26.0    -1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6073 CLARG1EOL066  1 1.004  44.9    92.0     7.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6074 MCSUL1EOL043  1 0.997  36.7    44.7    -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6100 LAPA23-BA034  0 0.999  26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6102 HO1211UFV019  1 1.009  32.1    45.4    -9.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6107 CFORMO-BA230  0 0.997  39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6109 BABIL1EOL039  1 1.002  37.8    42.0    -4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6124 FSERRA-BA034  0 0.998  24.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6171 IGAPO2-BA230  0 0.996  20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6195 CAETITEOL045  1 1.000  27.9    46.8    -0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6204 CAETIT-BA230  0 0.998  21.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6205 CAETIT-BA034  0 0.998  24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6208 ABIL-I-BA034  0 0.991  26.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6209 DRIDAMEOL030  1 1.003  34.1    31.0    -0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6221 IGAPO3-BA230  0 0.996  20.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6223 ABILI3EOL010  1 1.001  29.8    14.0    -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6225 PINDAI-BA230  0 0.996  22.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6228 CFORM1-BA034  0 0.995  42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6229 CFORM1EOL045  1 1.002  45.9    46.8     0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6230 SAZUL1-BA034  0 1.000  30.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6231 SAZUL2-BA034  0 1.000  30.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6232 DELFI1EOL052  1 0.998  46.3    54.0    -2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6234 IGDT1--BA000  0 0.998  23.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6235 IGDT2--BA000  0 0.998  23.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6236 IGDT1--BA013  0 0.998  23.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6237 IGDT2--BA013  0 0.998  23.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6240 CFORM2-BA034  0 0.994  42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6242 MANESPEOL029  1 1.002  33.9    30.0     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6244 G.OUR1EOL049  1 1.000  46.0    50.9    -0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6248 GOI-B1-BA034  0 0.994  42.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6249 G.OUR1-BA138  0 1.001  38.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6266 CAEABCEOL032  1 1.001  25.7    28.0    -0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6269 JSOLARUFV120  1 1.000  39.9    68.4    -0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6272 PNDT1--BA000  0 0.999  25.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6273 PNDT1--BA013  0 0.999  25.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6274 PNDT2--BA000  0 0.999  25.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 278

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 702 * BA - 230 kV (Oeste)                 

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6275 PNDT2--BA013  0 0.999  25.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6276 FSERR1EOL012  1 1.001  26.7    18.7    -0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6277 FSERR2EOL002  1 1.001  26.6     3.0    -0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6278 ABILI1EOL011  1 1.001  29.8    17.0    -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6279 ABILI2EOL010  1 1.001  29.8    15.6    -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6280 FSERRA-BA230  0 0.997  22.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6281 ABIL-I-BA230  0 0.997  22.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6291 M.CHAP-BA230  0 1.000  28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6301 SOBRAD-BA230  0 1.001  34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6302 PEDRBR-BA230  0 1.006  38.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6303 PEDBR1-BA034  0 1.001  43.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     6.0     0.0     0.0     0.0 LIG
   6305 PEDBR2-BA034  0 0.993  45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6311 JUAZE2-BA230  0 1.002  34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6315 BARRE2-BA230  0 0.992  20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -29.5
   6316 RGRDII-BA230  0 0.986  18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -14.6     0.0     0.0     0.0 LIG
                                                0.0                                                   -29.2
   6320 SBABILEOL047  1 1.002  39.3    57.0     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6321 JAGUAR-BA230  0 0.992  36.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6331 SBFII--BA230  0 0.987  38.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6334 BROTAS-BA230  0 1.021  30.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6336 BROTAS-BA034  0 0.987  37.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6337 IRET1--BA000  0 0.966  27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6338 IRET1--BA013  0 0.966  27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6339 IRET3--BA013  0 0.984  28.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6340 IRET3--BA000  0 0.984  28.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6341 IRECE--BA230  0 1.005  29.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6344 IRET2--BA000  0 0.978  28.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6346 IRERLT-BA013  0 0.976  28.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6347 IRECE-SIN001  1 1.003  29.3     0.0     7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6350 BJLAPASIN001  1 1.008  22.3     0.0     4.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6351 BJLAPA-BA230  0 1.001  22.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -10.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -15.0
   6352 BJST2--BA000  0 0.996  22.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6354 BJST3--BA000  0 0.991  22.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6355 BJSRLT-BA013  0 0.996  22.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6356 BJST3--BA013  0 0.991  22.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6358 BJLAP2-BA230  0 1.000  22.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6361 BARREI-BA230  0 0.989  19.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -9.8     0.0     0.0     0.0 LIG
   6367 CAEABC-BA034  0 1.000  24.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6370 BROTASEOL057  1 0.996  38.8    49.0     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6371 ARACAS-BA230  0 0.997  21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6372 VBAHI2EOL053  1 0.983  37.2    60.0   -10.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6373 ARACAS-BA034  0 0.993  24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6379 ARACASEOL100  1 0.999  27.2    87.0    -0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6380 MORRAO-BA230  0 0.998  21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6381 MORRAO-BA034  0 0.995  23.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6382 RENOV2EOL070  1 1.000  26.1    61.0    -0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6501 JUAZE3-BA230  0 1.006  34.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 279

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 702 * BA - 230 kV (Oeste)                 

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6577 LAPA23UFV064  1 1.001  27.9    34.2    -0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6620 G.OUR1-BA230  0 1.010  36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6621 CAEABC-BA230  0 0.997  21.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6623 SAZUL--BA230  0 1.002  28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6624 GPEXPAEOL028  1 1.001  30.4    29.0     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6625 TAMBIIEOL024  1 1.001  26.1    33.0    -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6626 GPEXPAEOL027  1 1.000  29.8    28.0     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6637 CFORM2EOL045  1 1.002  45.6    46.8     0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6686 ITUVERUFV098  1 0.995  32.2   111.7   -11.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6716 DELFIN-BA230  0 1.003  40.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6717 DELF-1-BA034  0 0.997  43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6718 DELF-2-BA034  0 0.998  43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6719 DELFI2EOL052  1 0.998  46.0    54.0    -2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6731 G.OUR1EOL060  1 1.000  41.4    78.0    -1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6732 G.OUR1EOL022  1 1.000  45.9    28.0    -0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6733 GOI-B2-BA034  0 0.997  37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6738 MCHSUL-BA230  0 1.001  29.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6739 MCS--1-BA034  0 0.995  32.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6740 MCSUL--BA034  0 0.995  32.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6741 MCSUL2EOL043  1 0.996  36.4    44.7    -0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6748 HORIZO-BA230  0 1.009  25.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6749 HORIZO-BA034  0 1.013  29.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    13.8     0.0     0.0     0.0 LIG
   6752 ASSURU-BA138  0 1.002  38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6753 ASSURU-BA034  0 0.998  42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6756 CLARG2EOL055  1 1.004  44.5    77.0     5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6757 CLARG1-BA034  0 0.992  41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6758 CLARG2-BA034  0 0.991  41.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6771 CLARGO-BA230  0 0.996  37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6772 VBAHI2-BA230  0 1.005  30.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6773 VBAHI2-BA034  0 0.990  33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6774 SBABI1-BA034  0 0.999  36.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6778 SBABI2-BA034  0 0.999  36.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6785 SBABILEOL048  1 1.002  39.3    58.0     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6796 SBABIL-BA230  0 1.002  33.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7186 JSOLAR-BA230  0 1.003  35.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7187 JSOLAR-BA034  0 0.999  39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7212 GPEXPA-BA230  0 0.996  22.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7213 GPEXPA-BA034  0 0.992  26.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7214 GPEXPB-BA034  0 0.992  26.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7966 CLARG3-BA034  0 0.995  41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7967 CLARG4-BA034  0 0.996  41.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7968 CLARG3EOL043  1 1.007  46.7    93.9     6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7969 CLARG4EOL043  1 1.008  45.4    93.9     7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7986 CLARG3-BA013  0 0.994  42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7987 CLARG4-BA013  0 0.996  42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7988 CLARG3-BA000  0 0.994  42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7989 CLARG4-BA000  0 0.996  42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8081 UMBURA-BA230  0 0.990  36.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8082 UBN-B1-BA034  0 0.988  40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 280

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 702 * BA - 230 kV (Oeste)                 

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8083 UBN-B2-BA034  0 0.988  40.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8084 UBN-B3-BA034  0 0.987  40.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8085 UBN-B2EOL047  1 1.004  43.9    61.0     3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8086 UBN-B3EOL050  1 1.004  44.9    65.0     4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8131 SDB-AF-BA034  0 0.999  37.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8132 SDBAF-EOL030  1 1.003  39.7    79.0     0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8134 VBAHI3-BA034  0 1.004  34.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    27.2     0.0     0.0     0.0 LIG
   8135 VBAHI3-EOL33  1 1.007  37.2    94.0    -3.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8171 R.EGUA-BA230  0 1.020  16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8172 R.FOR2-BA230  0 1.009  13.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8179 LARANJ-BA230  0 1.003  35.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8180 LARANJ-BA034  0 1.003  35.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8213 TAMBII-BA230  0 0.997  20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8214 TAMBII-BA034  0 0.998  23.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8383 A.CAET-BA230  0 0.997  21.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8384 ACAET1-BA034  0 0.992  25.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8385 A.CAETEOL019  1 1.000  28.6    44.0    -0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8386 CAENOR-BA230  0 0.994  21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8387 CNORB1-BA034  0 1.008  25.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8388 CNORB1EOL027  1 1.006  28.2    58.9    -9.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8389 BBSUL--BA230  0 0.993  36.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8390 BBSUL1-BA034  0 0.993  41.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8391 BBSUL1EOL024  1 1.005  44.6    56.0     5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8509 LAPA23-BA230  0 0.999  24.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8738 JSOLAB-BA034  0 1.008  42.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    20.3     0.0     0.0     0.0 LIG
   8739 JSOLARUFV100  1 1.007  43.4    89.8   -14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8746 C.NOVAEOL018  1 0.994  39.6    14.0     0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8755 MNDNVO-RN230  0 0.995  61.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8757 MDNVT1-RN034  0 0.995  63.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8765 MNDNVOEOL012  1 1.001  66.5    27.7     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8984 SVITOR-BA230  0 0.997  36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8985 SVTOR1-BA034  0 0.992  39.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8986 SVTOR1EOL017  1 1.000  43.2    54.8     0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43990 MCD-T1-BA000  0 0.994  28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43991 MCD-T1-BA013  0 0.994  28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44039 RGD-T1-BA000  0 0.997  16.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44040 RGD-T1-BA013  0 0.997  16.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44041 RGD-T2-BA000  0 0.996  16.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44042 RGD-T2-BA013  0 0.996  16.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44071 BJLCS1-BA000  0 1.001  22.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44072 BJLCS1-BA013  0 1.001  22.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44140 MCD-T2-BA000  0 0.993  28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44141 MCD-T2-BA013  0 0.993  28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44494 VBAHI3-BA230  0 1.009  30.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44495 VBAHI3-BA013  0 1.005  34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44496 VBAHI3-BA000  0 1.005  34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44663 MORRO-EOL014  1 1.007  38.5    41.0    -8.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44664 MORRO--BA034  0 1.012  34.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     6.1     0.0     0.0     0.0 LIG
  44740 ASSU4-EOL023  1 1.003  41.9    53.8    -0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 281

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 702 * BA - 230 kV (Oeste)                 

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  44741 ASSU4B-BA034  0 0.997  38.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44742 ASSU4A-BA034  0 0.997  38.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44991 SVTOR2EOL020  1 1.000  43.7    64.0     1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44992 SVTOR3EOL018  1 0.999  43.1    58.0     1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44993 SVTOR4EOL020  1 1.003  43.4    64.0    -3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44994 SVTOR2-BA034  0 0.992  40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44995 SVTOR3-BA034  0 1.000  40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    12.0     0.0     0.0     0.0 LIG
  44996 SVTOR4-BA034  0 0.993  39.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44997 SVT1-1-BA000  0 1.000  40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44998 SVT1-2-BA000  0 0.993  40.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44999 SVT1-3-BA000  0 1.001  40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45000 SVT1-4-BA000  0 0.997  40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45001 SVT1-5-BA000  0 0.993  40.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45003 SVTT11-BA013  0 0.993  40.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45004 SVTT12-BA013  0 1.001  40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45005 SVTT21-BA013  0 0.992  39.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45006 SVTT22-BA013  0 0.992  40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45007 SVT2-1-BA000  0 0.992  40.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45008 SVT2-2-BA000  0 0.992  40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45009 SVT2-3-BA000  0 0.992  39.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45010 SVT2-4-BA000  0 0.992  40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45011 SVT2-5-BA000  0 0.992  39.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45053 ASSU5B-BA034  0 1.007  38.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    26.4     0.0     0.0     0.0 LIG
  45054 ASSU5A-BA034  0 1.007  38.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    26.4     0.0     0.0     0.0 LIG
  45055 ASSU5AEOL021  1 1.004  42.6    63.0    -8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45056 ASSU5BEOL021  1 1.004  42.8    63.0    -8.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45167 BBSUL2-BA034  0 0.993  41.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45168 BBSUL3-BA034  0 0.992  39.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45169 BBSUL4-BA034  0 0.993  39.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45170 BBSUL2EOL024  1 1.005  44.7    56.0     5.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45171 BBSUL3EOL016  1 1.005  43.6    37.0     2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45172 BBSUL4EOL016  1 1.004  42.7    37.0     3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45173 BBS-T1-BA013  0 0.994  42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45174 BBS-T2-BA013  0 0.993  40.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45175 BBST11-BA000  0 0.998  32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45176 BBST12-BA000  0 0.994  42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45177 BBST13-BA000  0 0.993  42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45178 BBST14-BA000  0 0.994  42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45179 BBST21-BA000  0 0.995  33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45180 BBST22-BA000  0 0.992  40.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45181 BBST23-BA000  0 0.994  40.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45182 BBST24-BA000  0 0.993  40.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45210 CNORB2-BA034  0 1.010  24.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45212 CNORB2EOL019  1 1.010  28.1    41.0    -7.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45213 CNO-T1-BA000  0 1.020  21.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45214 ASSU4-EOL024  1 1.003  42.3    56.0    -1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45314 R.EGT1-BA013  0 1.020  16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45315 R.EGT1-BA000  0 1.020  16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45316 R.EGT2-BA013  0 1.020  16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 282

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 702 * BA - 230 kV (Oeste)                 

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  45317 R.EGT2-BA000  0 1.020  16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45318 RFORT1-BA013  0 0.999  10.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45319 RFORT1-BA000  0 0.999  10.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45320 RFORT2-BA013  0 0.999  10.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45321 RFORT2-BA000  0 0.999  10.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45925 ACAET2-BA034  0 0.993  25.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45926 A.CAETEOL021  1 0.999  28.0    49.0     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46191 JSOLAB-BA013  0 1.009  43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46192 JSOLAB-BA000  0 1.009  43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46378 MDNVT2-RN034  0 0.995  63.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46379 MDNVT1-RN000  0 0.994  63.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46380 MDNVT2-RN000  0 0.995  63.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46381 MDNVT1-RN013  0 0.994  63.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46382 MDNVT2-RN013  0 0.995  63.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46383 MNDNVOEOL011  1 1.002  66.6    26.7     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 283

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 703 * BA - DIT/DIST (Oeste)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5049 CAETIT-BA069  0 1.003  26.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5058 CAETB1-BA034  0 0.998  29.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5059 PELOUR-BA034  0 1.000  28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5067 CAETB1EOL018  1 1.000  31.5    15.7    -0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5969 BWGUI1-BA069  0 1.003  27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5980 BWGUI2-BA069  0 1.001  26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5982 BWG1B1-BA034  0 0.996  30.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5984 BWG2B1-BA034  0 0.996  28.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5985 BWG2B1EOL028  1 1.000  31.3    26.9    -1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5986 SPEDRO-BA034  0 0.999  26.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5988 SPEDRO-BA069  0 0.996  23.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6084 BJL411UFV040  1 0.996  27.0    22.8     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6090 BJS1E2UFV064  1 1.000  29.4    34.2     3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6144 BWG1B1EOL032  1 1.000  33.5    30.7    -1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6173 IGAPO2-BA069  0 0.998  23.5    15.2     0.0     0.0     0.0    49.5     7.1     0.0     0.0    21.2     0.0     0.0     0.0 LIG
   6226 PINDAI-BA069  0 1.000  25.4     0.0     0.0     0.0     0.0     8.7    -0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6227 PELOUREOL025  1 1.000  30.6    21.8    -1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6292 CRISTAEOL020  1 1.013  32.5    23.9    -2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6293 M.CHAP-BA069  0 0.993  28.9     0.0     0.0     0.0     0.0    21.7     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6313 JUAZE2-BA069  0 1.005  32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6314 PET---UTE000 -1 1.005  32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6317 RGRDII-BA138  0 0.996  16.6     1.1     0.0     0.0     0.0    19.7    -2.1     0.0     0.0    -9.9     0.0     0.0     0.0 LIG
   6332 SBFII--BA138  0 1.014  36.6    10.6     0.0     0.0     0.0   126.8    38.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6333 SBFII--BA069  0 1.013  36.4     3.7     0.0     0.0     0.0    64.3    19.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6342 IRECE--BA138  0 1.018  28.3     6.9     0.0     0.0     0.0    69.8   -18.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6343 IRECE--BA069  0 0.968  27.9     9.5     0.0     0.0     0.0    54.4    31.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6348 IRET2--BA013  0 0.968  28.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -4.7     0.0     0.0     0.0 LIG
   6353 BJLAPA-BA069  0 0.992  22.0    20.2     0.0     0.0     0.0   118.7    13.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6363 BARREI-BA069  0 1.006  19.5    16.1     0.0     0.0     0.0    96.8    18.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6365 BARREI-BA138  0 1.012  18.5    11.3     0.0     0.0     0.0   102.3     8.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6387 PLANALEOL033  1 0.995  28.4    27.0    -0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6503 JUAZE3-BA069  0 1.004  35.2     5.0     0.0     0.0     0.0    56.4     8.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6750 S.BARRUFV056  1 0.999  27.3    53.9    -3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6786 SPEDROUFV054  1 1.002  27.0    30.7     1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7945 RIOGRA-BA138  0 0.995  16.5     2.6     0.0     0.0     0.0    40.0    10.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8054 JZD.PE-BA069  0 1.005  32.2    47.8     0.0     0.0     0.0   145.0    66.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8055 JZD.BA-BA069  0 1.005  32.2    11.5     0.0     0.0     0.0    73.6    27.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8067 PLANAL-BA069  0 0.999  24.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8068 PLANAL-BA034  0 0.995  26.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8069 NSCONC-BA069  0 1.002  26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8070 NSCONC-BA034  0 0.996  29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8071 NSCONCEOL048  1 0.996  31.4    39.9    -2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8072 LICALM-BA069  0 1.002  27.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8073 LICALM-BA034  0 0.997  29.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8074 LICALMEOL046  1 0.997  31.4    38.0    -2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8075 GUIRAP-BA069  0 1.002  26.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8076 GUIRAP-BA034  0 0.997  29.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8077 GUIRAPEOL033  1 0.997  30.8    27.0    -1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8078 ALVORA-BA069  0 1.003  25.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 284

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 703 * BA - DIT/DIST (Oeste)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8079 ALVORA-BA034  0 1.000  27.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8080 ALVORAEOL024  1 0.999  29.2    19.9    -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8173 R.FOR2-BA138  0 1.001  11.4     0.0     0.0     0.0     0.0   133.4    35.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8209 S.BARR-BA069  0 1.005  22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8210 S.BARR-BA034  0 0.999  26.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8651 CRISTAEOL019  1 1.013  32.7    22.7    -3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8654 CR-PRI-BA034  0 1.009  32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     7.1     0.0     0.0     0.0 LIG
   8655 CR-SJU-BA034  0 1.009  32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     7.1     0.0     0.0     0.0 LIG
   8656 CRISTA-BA069  0 0.998  29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8665 BJL411-CE034  0 0.993  24.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8666 BJL411-CE069  0 0.993  22.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8667 BJS1E2-CE034  0 0.996  26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8668 BJS1E2-CE069  0 0.995  22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8688 CAETB2EOL017  1 1.001  31.3    14.8    -0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8689 CAETB2-BA034  0 0.999  29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8690 BWG1B2-BA034  0 0.997  30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8691 BWG1B2EOL016  1 1.001  33.4    15.0    -0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8692 BWG2B2-BA034  0 0.996  28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8693 BWG2B2EOL016  1 1.001  31.5    15.0    -0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44628 RGRD3--BA138  0 1.005  17.0     0.0     0.0     0.0     0.0     4.5    -0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45078 SYKUE-BIO001 -1 0.996  16.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46958 IGA-G3-BA069  0 0.998  23.5    10.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46959 RGR-G3-BA138  0 0.996  16.6     0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46960 IRE-G3-BA138  0 1.018  28.3    15.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46961 IRE-G3-BA069  0 0.968  27.9    21.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46962 BJL-G3-BA069  0 0.992  22.0     4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46963 BAR-G3-BA069  0 1.006  19.5    18.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46964 BAR-G3-BA138  0 1.012  18.5    52.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46965 JUA-G3-BA069  0 1.004  35.2    63.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46966 JZD-G3-BA069  0 1.005  32.2     1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 285

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 704 * BA - Consumidores RB (Oeste)        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8056 JGR.BA-BA230  0 0.992  36.2     0.5     0.0     0.0     0.0     2.7     1.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8057 JGR.MC-BA230  0 0.992  36.2     0.0     0.0     0.0     0.0    23.5    11.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 286

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 711 * BA/SE - 500 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5001 P.AFON-BA500  0 1.072  33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5022 PAFO-4UHE003  1 1.003  37.9   830.8  -456.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5700 PSE-G-UTE000 -1 1.038  25.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5720 JARDIM-SE500  0 1.063  26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -225.9
   5725 PSERGI-SE500  0 1.064  25.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -113.2
   5740 OLINDI-BA500  0 1.058  22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -336.1     0.0     0.0     0.0 LIG
                                                0.0                                                  -392.1
   5750 CAMAC2-BA500  0 1.053  16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5752 CAMAC4-BA500  0 1.053  16.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5800 PSE-V-UTE000 -1 1.038  25.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5860 POCIII-BA500  0 1.068  10.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -171.2     0.0     0.0     0.0 LIG
                                                0.0                                                  -941.5
   6359 IBICOA-BA500  0 1.065  13.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -567.2
   6369 SAPEAC-BA500  0 1.064  16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -696.0
   7280 JEREMO-BA500  0 1.071  29.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7284 CANUDO-BA500  0 1.068  29.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -90.0     0.0     0.0     0.0 LIG
   7285 CANUD1-BA034  0 1.053  31.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7286 CANUD1EOL028  1 1.043  33.2    51.0   -27.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7907 TUCANO-BA500  0 1.059  23.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7908 TCA-B1-BA034  0 1.002  27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7909 TCA-B1EOL025  1 1.006  31.3    80.0    -3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7995 M.NETO-BA500  0 1.057 -14.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7999 M.NETSIN001   1 1.018 -14.1     0.0    39.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8464 POTT1--BA000  0 1.075   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8466 POTT1--BA013  0 1.075   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42346 JDM-T6-SE000  0 1.063  26.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42347 JDM-T6-SE013  0 1.063  26.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42348 JDM-T8-SE000  0 1.063  26.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42349 JDM-T8-SE013  0 1.063  26.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42350 JDM-T7-SE000  0 1.063  26.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42351 JDM-T7-SE013  0 1.063  26.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42352 CMQ-T1-BA000  0 1.021  14.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42353 CMQ-T1-BA013  0 1.021  14.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42354 CMQ-T2-BA000  0 1.020  14.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42355 CMQ-T2-BA013  0 1.020  14.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42366 ICA-T1-BA000  0 1.069  12.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42367 ICA-T1-BA013  0 1.069  12.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42368 ICA-T2-BA000  0 1.068  12.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42369 ICA-T2-BA013  0 1.068  12.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43960 SPU-T1-BA000  0 1.064  14.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43961 SPU-T1-BA013  0 1.064  14.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43962 SPU-T2-BA000  0 1.064  14.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43963 SPU-T2-BA013  0 1.064  14.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43964 SPU-T3-BA000  0 1.064  14.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43965 SPU-T3-BA013  0 1.064  14.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 287

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 711 * BA/SE - 500 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  43982 CMD-T1-BA000  0 1.052  16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43983 CMD-T1-BA013  0 1.052  16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43984 CMD-T2-BA000  0 1.052  16.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43985 CMD-T2-BA013  0 1.052  16.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43986 CMD-T3-BA000  0 1.049  15.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43987 CMD-T3-BA013  0 1.049  15.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43988 CMD-T4-BA000  0 1.059  19.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43989 CMD-T4-BA013  0 1.059  19.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44009 PAF-T7-BA000  0 1.073  33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44010 PAF-T7-BA013  0 1.073  33.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44011 PAF-T8-BA000  0 1.074  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44012 PAF-T8-BA013  0 1.074  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44679 TCA-B2-BA034  0 1.002  27.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44680 TCA-B3-BA034  0 1.008  24.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44681 TCA-B4-BA034  0 1.008  27.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44682 TCA-T1-BA000  0 1.010  23.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44683 TCA-T2-BA000  0 1.010  23.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44684 TCA-B2EOL023  1 1.006  31.4    74.0    -3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44685 TCA-B3EOL004  1 1.007  29.6    12.8    -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44686 TCA-B4EOL000  1 1.008  27.3    82.9     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45184 CANUD2-BA034  0 1.066  29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45185 CNDT11-BA013  0 1.069  29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45186 CNDT12-BA013  0 1.069  29.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45187 CNDT11-BA000  0 1.069  29.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45188 CNDT12-BA000  0 1.067  29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45189 CNDT13-BA000  0 1.066  29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45190 CNDT14-BA000  0 1.069  29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45191 CNDT15-BA000  0 1.069  29.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46533 MNT2T1-BA000  0 1.027 -14.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46534 MNT2T2-BA000  0 1.019 -14.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46535 MNT2T1-BA013  0 1.027 -14.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46536 MNT2T2-BA013  0 1.019 -14.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 288

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 712 * BA/SE - 230 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5003 PAFBP1-BA230  0 1.005  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5004 PAFBP2-BA230  0 1.005  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5005 PAF1G1UHE000 -1 1.026  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5006 PAFO1GUHE000 -1 1.026  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5009 PAF2G1UHE000 -1 1.026  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5010 PAF2G2UHE000 -1 1.026  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5011 PAF2G3UHE000 -1 1.026  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5012 PAF2G4UHE000 -1 1.026  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5013 PAF2G5UHE000 -1 1.026  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5014 PAF2G6UHE000 -1 1.026  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5015 PAF3G1UHE000 -1 0.979  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5016 PAF3G2UHE000 -1 1.005  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5021 PROSPI-BA230  0 1.010  15.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5028 MXTBP2-BA230  0 1.005  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5029 MXTBP1-BA230  0 1.005  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5030 ASALG1UHE000 -1 0.979  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5031 ASALG2UHE000 -1 0.979  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5032 ASALG3UHE000 -1 0.979  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5033 ASALG4UHE000 -1 0.979  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5292 POCIII-BA230  0 1.005   7.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5294 CRLANDEOL045  1 1.003  17.3    46.8    -8.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5701 C.DANT-BA230  0 0.993  31.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5711 ITABAI-SE230  0 1.001  24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5715 ITBT1--SE013  0 0.983  22.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5717 ITBT2--SE013  0 0.983  22.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5718 ITBT1--SE000  0 0.983  22.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5719 ITBT2--SE000  0 0.983  22.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5721 JARDIM-SE230  0 1.007  25.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5726 CRLAND-BA230  0 0.997   8.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5727 CRLAND-BA034  0 1.017  12.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    24.8     0.0     0.0     0.0 LIG
   5731 SCHDRV-BA230  0 0.994  14.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5741 NSSOCO-SE230  0 1.007  25.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5751 CMDBP1-BA230  0 0.998  15.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5756 CAMAC4-BA230  0 1.008  14.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5761 POLO---BA230  0 1.004  14.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5771 CMDBP2SIN000 -1 0.997  15.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5778 CMDBP1SIN002  1 1.025  15.3     0.0    67.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5782 CATU---BA230  0 0.993  13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5787 ITABUT-BA230  0 0.984  -4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    19.4     0.0     0.0     0.0 LIG
   5788 CTUT1--BA000  0 1.012  11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5789 CTUT2--BA000  0 1.010  11.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5797 FEIRAS-BA230  0 0.996  13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5802 COTEGI-BA230  0 0.987  13.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5804 D.PITU-BA230  0 0.980  12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5807 CTGT2--BA000  0 0.953   9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5809 CTGT2--BA013  0 0.953   9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5819 GLOBALUTE000 -1 0.993  13.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5820 GLOBA1UTE000 -1 0.993  13.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5822 JACARA-BA230  0 0.993  13.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 289

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 712 * BA/SE - 230 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5823 GLOBA2UTE000 -1 0.993  13.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5825 JCRT1--BA000  0 1.013  11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5827 CFURTAUTE000 -1 0.993  13.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5829 JCRT2--BA000  0 1.013  11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5830 JCRT1--BA013  0 1.013  11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5831 JCRT2--BA013  0 1.013  11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5832 PIRAJA-BA230  0 1.005  13.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5842 PITUAC-BA230  0 0.980  12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5844 PTUT3--BA000  0 1.015  10.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5845 PTUT3--BA013  0 1.015  10.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5846 PTUT2--BA000  0 1.015  10.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5847 PTUT2--BA013  0 1.015  10.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5848 PTUT4--BA000  0 1.015  10.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5849 PTUT4--BA013  0 1.015  10.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5852 MATATU-BA230  0 0.975  12.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5861 POCOES-BA230  0 1.005   7.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5867 POD-T1-BA013  0 1.014   6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5869 POD-T2-BA013  0 1.014   6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5871 TOMBA--BA230  0 0.972  11.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5880 GVMT2--BA013  0 1.009  11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5881 G.MANG-BA230  0 1.000  13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5882 P.CAVA-BA230  0 1.000  13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5884 GVMT1--BA000  0 1.009  11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5885 GVMT2--BA000  0 1.009  11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5888 P.CAVAUHE000 -1 1.000  13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5890 PLOT3--BA000  0 1.013  11.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5891 SA.JES-BA230  0 1.005  12.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5892 PLOT3--BA013  0 1.013  11.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5894 NSCT1--SE000  0 1.011  22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5895 NSCT1--SE013  0 1.011  22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5896 NSCT2--SE000  0 1.011  22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5897 NSCT2--SE013  0 1.011  22.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5902 FUNIL--BA230  0 1.000   2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5912 ITAGIB-BA230  0 0.999   3.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5940 VSJN1-EOL035  1 1.003  47.5    76.0     9.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5941 BRUMAD-BA230  0 0.991   8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -9.8     0.0     0.0     0.0 LIG
   5961 ITBNIN-SE230  0 1.004  18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    50.4     0.0     0.0     0.0 LIG
   5964 ITHT2--SE000  0 0.987  16.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5965 ITHT2--SE013  0 0.987  16.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5970 ITAPEB-BA230  0 0.993  -9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5972 EUNAPO-BA230  0 0.992 -11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5975 ITAPEBUHE000 -1 0.993  -9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5981 NARAND-BA230  0 0.979  12.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5991 TFREIT-BA230  0 1.016 -14.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6000 ALAGO2-BA230  0 0.995  14.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6104 PROSP-UTE000 -1 1.010  15.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6135 CDVENTEOL024  1 1.009  29.6    29.0    -7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6200 USDG1--BA138  0 0.981  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6201 USDG2--BA138  0 0.981  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 290

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 712 * BA/SE - 230 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6202 P.AFON-BA138  0 0.981  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6262 ZEBUII-AL230  0 1.004  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6304 PEDBR1EOL040  1 0.999  46.1    46.8    -3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6308 PEDBR2EOL053  1 0.998  47.8    64.0     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6310 BARAU1EOL014  1 1.005  45.8    17.0    -0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6362 IBICOA-BA230  0 1.001  12.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6368 SAPEAC-BA230  0 1.013  14.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7036 SPU---CER019  0 1.087  14.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                              132.6                                                     0.0
   7043 CTG-T1-BA000  0 0.952   9.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7044 CTG-T1-BA013  0 0.952   9.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7317 BDD-T4-BA000  0 1.015   6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7318 BDD-T4-BA013  0 1.015   6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7973 BDD-T5-BA013  0 1.015   6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7974 BDD-T5-BA000  0 1.015   6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7996 M.NETO-BA230  0 1.028 -14.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8136 FSUL---BA230  0 0.994  42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8137 FSUL-1-BA034  0 0.995  45.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8138 VSJN2-EOL047  1 1.003  50.0   102.0    12.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8161 FLARGA-BA230  0 0.992  41.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8162 FSUL-2-BA034  0 0.995  45.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8229 PND12-EOL015  1 1.000  29.7    18.0     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8239 PND34-EOL019  1 0.997  29.4    23.0     0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8330 VSJA22EOL018  1 1.002  48.7    39.0     3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8421 PRP2E4UTE000  1 1.009  18.0    37.4    -0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8630 CDVENT-BA069  0 1.006  25.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8631 CDVENT-BA034  0 1.009  27.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8679 VSJA21EOL018  1 1.002  48.4    39.0     3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8680 FSUL-1-BA013  0 0.996  46.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8681 FSUL-2-BA013  0 0.995  46.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8682 FLS-T1-BA000  0 0.996  46.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8683 FLS-T2-BA000  0 0.995  46.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8696 FLAR-1-BA034  0 0.994  44.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8697 FLAR-2-BA034  0 0.993  45.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8698 FLAR-1-BA013  0 0.995  44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8699 FLAR-2-BA013  0 0.993  46.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8705 FLA-T1-BA000  0 0.995  44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8706 FLA-T2-BA000  0 0.993  46.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8959 NBA-T4-BA013  0 0.994  10.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8960 NBA-T4-BA000  0 0.994  10.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9527 FUNIL-CER013  0 1.061   2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               89.2                                                     0.0
  42251 SCH----BA230  0 0.994  14.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42252 EMBDRV-BA230  0 0.993  13.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42264 JDM-T2-SE000  0 1.021  22.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42265 JDM-T2-SE013  0 1.021  22.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44013 ZBU-T1-AL000  0 1.018  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44014 ZBU-T1-BA013  0 1.018  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44043 ICA-T3-BA000  0 1.005  10.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 291

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 712 * BA/SE - 230 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  44044 ICA-T3-BA013  0 1.005  10.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44045 ICA-T4-BA000  0 1.005  10.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44046 ICA-T4-BA013  0 1.005  10.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44070 CMDCS1-BA000  0 0.997  15.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44098 PAQ-T7-BA230  0 1.005  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44099 PAQ-T8-BA230  0 1.005  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44106 PAFABX-BA230  0 1.005  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44119 ITA-T1-BA000  0 0.970  -5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44120 ITA-T1-BA013  0 0.970  -5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44121 ITA-T2-BA000  0 0.970  -5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44122 ITA-T2-BA013  0 0.970  -5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44123 ITA-T3-BA000  0 0.970  -5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44124 ITA-T3-BA013  0 0.970  -5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44155 OLINDI-BA230  0 1.020  19.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44607 MTTT08-BA013  0 1.004   8.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44608 MTTT08-BA000  0 1.004   8.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44835 FRAST1-BA000  0 1.015  11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44836 FRAST1-BA013  0 1.015  11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44837 FRAST2-BA000  0 1.015  11.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44838 FRAST2-BA013  0 1.015  11.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45528 PROSP3UTE000  1 1.007  19.3    56.0    -0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45950 ALDT1--BA013  0 1.002  12.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45951 ALDT1--BA000  0 1.002  12.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45952 ALDT2--BA000  0 1.002  12.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45996 ALDT2--BA013  0 1.002  12.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 292

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 713 * BA/SE - DIT/DIST (Sul NE)           

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5703 C.DANT-BA069  0 1.013  28.1     8.2     0.0     0.0     0.0    76.3    21.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5713 ITABAI-BA069  0 0.984  22.7    29.2     0.6     0.0     0.0   168.6    36.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5716 ITBTIP-SE013  0 0.984  22.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5723 JARDIM-BA069  0 1.021  22.4    32.0     0.0     0.0     0.0   181.0    28.2     0.0     0.0    22.2     0.0     0.0     0.0 LIG
   5743 NSSOCO-SE069  0 1.012  23.1    22.4     0.0     0.0     0.0   107.7    21.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5757 CMD-BP-BA069  0 1.013  13.3     1.7     0.0     0.0     0.0   141.3    29.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5763 POLO---BA069  0 1.014  11.7    13.5     0.0     0.0     0.0   113.2    53.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5786 CATU---BA069  0 1.012  11.6     8.7     0.0     0.0     0.0    81.0    49.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5790 ITABUT-BA138  0 0.992  -5.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5791 CTURL1-BA013  0 1.006  11.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5792 CTURL2-BA013  0 1.010  11.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5793 CTUT1--BA013  0 0.985   9.4     1.4     0.0     0.0     0.0    12.2     7.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5794 CTUT2--BA013  0 1.010  11.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5796 ALAGO2-BA069  0 1.003  12.8     0.0     0.0     0.0     0.0    48.1    12.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5798 FEIRAS-BA069  0 1.015  11.6    10.6     0.0     0.0     0.0    68.3    10.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5803 COTEGI-BA069  0 0.954   9.7    25.8     0.0     0.0     0.0   261.5   131.3     0.0     0.0    19.4     0.0     0.0     0.0 LIG
   5826 JACARA-BA069  0 1.014  11.7     1.9     0.0     0.0     0.0    67.7    29.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5833 PIRAJA-BA069  0 1.001  10.1     0.0     0.0     0.0     0.0   143.4    30.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5843 PITUAC-BA069  0 1.016  10.7    18.5     0.0     0.0     0.0   131.2    25.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5856 MATATU-BA069  0 1.005   8.7     3.9     0.0     0.0     0.0   201.9    58.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5862 POCOES-BA138  0 1.015   6.9     7.8     0.0     0.0     0.0    66.2     6.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5863 MTTT04-BA013  0 0.986   6.5     0.5     0.0     0.0     0.0    17.4     8.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5864 MTTT05-BA013  0 1.005   7.3     0.8     0.0     0.0     0.0    15.6     5.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5866 POD-T1-BA000  0 1.014   6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5868 POD-T2-BA000  0 1.014   6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5873 TOMBA--BA069  0 0.981   7.5    17.2     0.0     0.0     0.0   240.5    87.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
