   5883 G.MANG-BA069  0 1.010  11.7     5.4     0.0     0.0     0.0    62.2    21.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5886 GVMT1--BA013  0 1.009  11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5887 GVMRLT-BA013  0 1.009  11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5893 SA.JES-BA069  0 1.016   9.5    13.8     0.0     0.0     0.0   124.2    30.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5904 FUNIL--BA138  0 1.027  -1.6     9.7     0.0     0.0     0.0   150.7    32.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5906 D.MEI--BA138  0 1.013  -5.4     0.0     0.0     0.0     0.0     1.8     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5907 P.ASTE-BA138  0 0.981 -10.2     4.7     0.0     0.0     0.0    41.3    11.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5908 CAMACA-BA138  0 0.990 -11.9     1.9     0.0     0.0     0.0    11.9     6.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5909 ITAPEB-BA138  0 1.009 -12.5     0.2     0.0     0.0     0.0     2.3     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5911 FUNILT-BA013  0 0.985  -2.6     0.8     0.0     0.0     0.0     5.9     3.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5915 FUNIL--BA013  0 1.027  -1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5920 UFL01GUHE003 -1 0.983  -1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5921 UFL02GUHE000 -1 0.983  -1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5922 UFL03GUHE000 -1 0.983  -1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5944 BRUMAD-BA069  0 1.005   6.0    13.1     0.0     0.0     0.0    67.6    12.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5947 BRUMAD-BA138  0 1.015   6.2    15.4     0.0     0.0     0.0    89.7    13.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5963 ITBNIN-SE069  0 0.988  16.1     3.5     0.0     0.0     0.0    81.3    28.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5974 EUNAPO-BA138  0 1.020 -12.8    15.8     0.0     0.0     0.0    94.6    36.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5983 NBA1---BA069  0 0.994  10.2     4.7     0.0     0.0     0.0   147.1    66.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5993 TFREIT-BA138  0 1.004 -15.5    12.2     0.0     0.0     0.0    88.4    35.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5995 ITAMAR-BA138  0 1.002 -14.8     2.3     0.0     0.0     0.0    17.2    10.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6364 IBICOA-BA138  0 1.002  10.7     2.1     0.0     0.0     0.0    43.6   -12.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6797 OLINDI-BA069  0 1.008  18.8     0.7     0.0     0.0     0.0     8.0     2.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 293

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 713 * BA/SE - DIT/DIST (Sul NE)           

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7188 TFDT1--BA000  0 0.996 -15.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7189 TFDT1--BA013  0 0.996 -15.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7192 TFDT2--BA000  0 0.984 -16.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7198 TFDT2--BA013  0 0.984 -16.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7946 ITABUI-BA138  0 0.981  -6.3     3.7     0.0     0.0     0.0    37.6    18.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7947 ITABUD-BA138  0 0.988  -5.8     9.4     0.0     0.0     0.0    80.7    32.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45077 BAHIAIUTE003 -1 0.954   9.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46952 COT-G3-BA069  0 0.954   9.7     7.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46953 PIT-G3-BA069  0 1.016  10.7     2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46954 SAJ-G3-BA069  0 1.016   9.5     5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46955 FUN-G3-BA138  0 1.027  -1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46956 TFR-G3-BA138  0 1.004 -15.5    16.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46957 ITA-G3-BA138  0 1.002 -14.8     2.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47135 ITA-G3-BA069  0 0.984  22.7    60.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47136 JAR-G3-BA069  0 1.021  22.4     0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47250 CMD-G3-BA069  0 1.013  13.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 294

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 714 * BA/SE - DIT/DIST (Centro NE)        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6203 ABAIXA-BA069  0 1.005  32.7     3.1     0.0     0.0     0.0    15.8     7.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6233 D.GOUV-BA069  0 0.981  32.1     7.6     0.0     0.0     0.0    29.0    21.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6254 ZEBU---BA013  0 0.996  31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6255 MOXOTO-BA069  0 1.004  32.6     2.1     0.0     0.0     0.0    10.5     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6265 ZEBUII-AL069  0 1.008  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8048 ZBU.BA-BA013  0 0.996  31.9     0.0     0.0     0.0     0.0     0.6     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8049 ZBU.AL-BA013  0 0.996  31.9     0.0     0.0     0.0     0.0     0.6     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8052 ZE1.BA-BA069  0 1.008  32.7     1.7     0.0     0.0     0.0    12.4    -3.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8053 ZE1.AL-BA069  0 1.008  32.7    25.3     0.0     0.0     0.0     7.0     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8710 ZBU.SE-BA069  0 1.008  32.7     1.2     0.0     0.0     0.0    11.5     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8711 ZBU.PE-BA069  0 1.008  32.7     4.5     0.0     0.0     0.0    21.1    -1.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 295

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 715 * BA/SE - Consumidores RB             

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5722 FAFEN--SE230  0 1.007  25.1     0.0     0.0     0.0     0.0     1.1     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5724 JD.VCI-SE230  0 1.005  25.0     0.0     0.0     0.0     0.0    44.5    14.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5736 SCH----BA013  0 0.971  11.4     0.0     0.0     0.0     0.0    12.0     5.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5753 BRASKE-BA230  0 0.996  15.1     0.0     0.0     0.0     0.0   137.3    27.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5755 FORD---BA230  0 1.004  14.0     0.0     0.0     0.0     0.0    15.9     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5824 DOW----BA230  0 0.991  13.0     0.0     0.0     0.0     0.0   120.0    39.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5872 EMBASA-BA230  0 0.993  13.1     0.0     0.0     0.0     0.0    11.2     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6611 ERBCANBIO013 -1 0.991  13.3     4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8046 CTG.GR-BA230  0 0.987  13.3     0.0     0.0     0.0     0.0     1.0     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8047 CTG.VM-BA230  0 0.987  13.3     0.0     0.0     0.0     0.0     1.0     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8454 IG.ATN-BA230  0 0.999   3.2     0.0     0.0     0.0     0.0    27.0     8.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8455 CT.FER-BA230  0 0.987  13.3     0.0     0.0     0.0     0.0   240.0    74.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8456 JD.MOS-SE230  0 1.007  25.1     0.0     0.0     0.0     0.0    26.1     8.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8457 CD.PRN-BA230  0 0.997  15.3     0.0     0.0     0.0     0.0    24.0     9.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44088 DOW-T1-BA013  0 0.991  13.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44089 DOW-T2-BA013  0 0.989  12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45606 AIRLIQ-BA013  0 0.989  12.7     0.0     0.0     0.0     0.0     3.5     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 296

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 716 * BA/SE - Autoprodutores 230 kV       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5821 TERMBA-BA230  0 0.993  13.2     0.0     0.0     0.0     0.0    35.0    11.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5971 VERACE-BA230  0 0.992  -9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5973 VERACE-BA034  0 1.002  -8.0     0.0     0.0     0.0     0.0    53.0     7.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5978 VERACEUTE000  1 1.002  -2.6    74.5     3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5979 EKA----BA013  0 1.023 -13.7     0.0     0.0     0.0     0.0    30.0     6.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 297

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 721 * AL/PE - 500 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5050 L.GONZ-PE500  0 1.078  34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -581.6
   5051 LGONG1UHE001  1 1.023  38.1   179.6   -65.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5054 LGONG4UHE001  1 1.023  38.1   179.6   -65.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5060 XINGO--AL500  0 1.061  32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5061 XINGO-UHE002  1 1.018  38.6   875.7   -92.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5090 GARANH-PE500  0 1.085  35.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -176.6     0.0     0.0     0.0 LIG
                                                0.0                                                  -176.6
   5100 ANGEL2-PE500  0 1.082  34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -526.6
   5140 RECIFE-PE500  0 1.067  32.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -113.8
   5180 P.FERR-PE500  0 1.069  36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -205.6     0.0     0.0     0.0 LIG
                                                0.0                                                  -205.6
   5300 MESSIA-AL500  0 1.034  30.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -160.5
   5360 SUAPE2-PE500  0 1.068  32.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42254 MSI-T2-AL000  0 1.036  30.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42255 MSI-T3-AL000  0 1.036  30.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42256 MSI-T2-AL013  0 1.036  30.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42257 MSI-T3-AL013  0 1.036  30.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42302 GRD5T1-PE000  0 1.101  34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42303 GRD5T1-PE013  0 1.101  34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42304 AGD-T1-PE000  0 1.079  34.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42305 AGD-T2-PE000  0 1.079  34.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42306 AGD-T1-PE013  0 1.079  34.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42307 AGD-T2-PE013  0 1.079  34.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42314 RCD-T1-PE000  0 1.067  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42315 RCD-T1-PE013  0 1.067  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42316 RCD-T2-PE000  0 1.063  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42317 RCD-T2-PE013  0 1.063  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42318 PFT8---PE000  0 1.052  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42319 PFT8---PE013  0 1.052  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42320 PFT9---PE000  0 1.052  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42321 PFT9---PE013  0 1.052  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42322 SUD-T1-PE000  0 1.070  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42323 SUD-T1-PE013  0 1.070  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42324 SUD-T2-PE000  0 1.070  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42325 SUD-T2-PE013  0 1.070  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43997 RCD-T3-PE000  0 1.067  32.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43998 RCD-T3-PE013  0 1.067  32.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43999 RCD-T4-PE000  0 1.068  33.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44000 RCD-T4-PE013  0 1.068  33.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46039 MSI-T4-AL000  0 1.031  30.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46040 MSI-T4-AL013  0 1.031  30.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47215 XINGO-SIN004  1 1.027  32.6     0.0  -553.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 298

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 722 * AL/PE - 230 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5091 GARANH-PE230  0 1.008  34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5092 ARCOVE-PE230  0 1.007  35.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5098 CAETII-PE230  0 1.009  36.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5101 ANGELI-PE230  0 1.009  34.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5102 AGLT5--PE000  0 1.008  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5104 AGLT5--PE013  0 1.008  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5110 BRASKE-AL230  0 0.991  27.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5111 R.LARG-AL230  0 1.003  29.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5121 TACAIM-PE230  0 0.994  34.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5131 PIRAPA-PE230  0 0.989  32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5134 TCB---UTE000 -1 1.017  29.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5135 MIDT1--PE000  0 1.015  32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5136 MIDT1--PE013  0 1.015  32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5137 MIDT2--PE000  0 1.015  32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5138 MIDT2--PE013  0 1.015  32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5139 MCDT1--AL000  0 1.035  27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5141 RCDBP1-PE230  0 0.997  32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5142 RCDBP2-PE230  0 1.000  32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5143 MCDT1--AL013  0 1.035  27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5144 RCDCS1-PE000  0 0.975  32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5145 RCDSIESIN001  1 1.003  32.2     0.0    34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5146 MCDT2--AL000  0 1.035  27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5147 RCDALSSIN001  1 1.003  32.2     0.0    34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5148 MCDT2--AL013  0 1.035  27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5149 CAETB1-PE034  0 1.000  39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5150 TERMOP-PE230  0 0.994  33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5151 TERPEGUTE002  1 1.017  36.9   213.3    72.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5152 BONGI--PE230  0 0.987  31.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5154 TERPEVUTE001  1 1.012  36.7   142.9    37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5155 PARANA-PE230  0 1.010  37.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5164 BGI-T3-PE000  0 1.009  26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5165 BGI-T3-PE013  0 1.009  26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5167 PARA-1-PE034  0 1.002  40.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5178 PEIII-UTE000 -1 1.006  34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5181 P.FERR-PE230  0 1.006  34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5184 PEIII--PE230  0 1.006  34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5191 MIRUEI-PE230  0 0.983  30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5194 MRRT1--PE013  0 1.013  24.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5195 MRRT2--PE013  0 1.012  24.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5196 MRRT3--PE013  0 1.012  24.8     1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5197 MRRT1--PE000  0 1.013  24.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5198 MRRT2--PE000  0 1.012  24.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5199 MRRT3--PE000  0 1.012  24.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5201 GOIANI-PE230  0 0.998  34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5204 GNRLT1-PE013  0 1.006  32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5206 GNRLT2-PE013  0 1.006  32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5207 GNNT1--PE000  0 1.006  32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5208 GNNT2--PE000  0 1.006  32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5209 GNNT2--PE013  0 1.006  32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 299

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 722 * AL/PE - 230 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5281 RIBEIR-PE230  0 0.987  31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5291 PENEDO-AL230  0 0.985  22.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    14.6     0.0     0.0     0.0 LIG
                                                0.0                                                    -9.7
   5301 MSIBP1-AL230  0 1.009  29.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5302 MSIBP2-AL230  0 1.007  29.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5311 MACEIO-AL230  0 1.002  29.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5312 MACEI2-AL230  0 1.002  29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5316 MCOT3--AL000  0 1.016  27.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5317 MCOT3--AL013  0 1.016  27.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5331 JOAIRA-PE230  0 0.991  31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5341 MRRII--PE230  0 1.003  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5346 JABOAT-PE230  0 0.991  31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5354 SUTT1--PE000  0 1.028  33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5355 SUTT2--PE000  0 1.028  33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5357 SUTT1--PE013  0 1.028  33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5358 SUTT2--PE013  0 1.028  33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5361 SUAPE2-PE230  0 0.991  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5362 SUAPE3-PE230  0 0.992  32.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5364 UTESUAUTE000  0 0.991  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5401 B.NOME-PE230  0 1.000  40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5728 PARA-2-PE034  0 1.000  41.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5729 SVACASEOL022  1 1.000  44.0    26.0    -1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5732 SANTII-AL230  0 1.009  33.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6009 CLE-B1-PE034  0 0.999  41.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6012 CLE-B2-PE034  0 1.000  42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6014 CLEMNTEOL-66  1 1.001  44.7    58.8    -6.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6020 CLEMNTEOL-60  1 1.001  44.5    53.0    -6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6021 SUP1--UTE000 -1 0.991  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6022 SUP2--UTE000 -1 0.991  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6023 SUP3--UTE000 -1 0.991  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6024 SUP4--UTE000 -1 0.991  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6025 SUP5--UTE000 -1 0.991  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6026 SUP6--UTE000 -1 0.991  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6027 SUPFI1UTE000  0 0.991  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6028 SUPFI2UTE000  0 0.991  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6029 SUPFI3UTE000  0 0.991  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6067 CLEMNT-PE230  0 1.008  37.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6081 ARAPIR-AL230  0 0.967  21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    56.1     0.0     0.0     0.0 LIG
   6085 ARAT1--AL013  0 1.002  17.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6086 ARAT1--AL000  0 1.002  17.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6629 BRIGB1EOL051  1 1.002  41.6    45.0    -4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6634 SVACASEOL043  1 1.001  42.2    38.0    -4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6654 SVACASEOL010  1 1.002  41.5     8.8    -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6663 LCARRO-PE230  0 1.000  35.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7595 JBDT1--PE000  0 1.009  29.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7596 JBDT1--PE013  0 1.009  29.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7597 JBDT2--PE000  0 1.009  29.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7598 JBDT2--PE013  0 1.009  29.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7926 BELMON-PE230  0 1.001  42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 300

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 722 * AL/PE - 230 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7927 BELMO1-PE034  0 0.999  45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7928 BELMO2-PE034  0 0.998  45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7929 BELMO3-PE034  0 0.998  45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7930 BEL2-1UFV048  1 1.001  46.8    60.0    -5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7931 BEL2-4UFV048  1 1.000  46.8    60.0    -4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7932 BEL1-1UFV050  1 1.000  46.8    62.5    -3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7933 CIRAND-PE230  0 1.001  40.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7934 CIRAND-PE034  0 0.998  43.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7935 CIRANDUFV804  1 1.000  45.1    59.3    -3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7990 XAXADO-PE034  0 0.999  43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7991 XAXADOUFV516  1 0.999  44.4    38.3    -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8005 TACAR2-PE034  0 1.003  40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8006 FDVII-EOL018  1 1.002  43.7    51.0    -5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8574 BRIGB2EOL056  1 1.001  41.9    49.0    -5.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8669 CAETB2-PE034  0 1.000  39.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8720 LAC-T1-PE013  0 1.004  34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8721 LAC-T2-PE013  0 1.004  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8722 LAC-T1-PE000  0 1.004  34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8723 LAC-T2-PE000  0 1.004  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42400 DRVSCH-PE230  0 0.985  30.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43966 GRDT10-PE000  0 1.007  33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43967 GRDT10-PE013  0 1.007  33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43968 GRDT11-PE000  0 1.007  33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43969 GRDT11-PE013  0 1.007  33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44015 AED-T1-PE000  0 0.999  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44016 AED-T1-PE013  0 0.999  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44017 AED-T2-PE000  0 0.999  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44018 AED-T2-PE013  0 0.999  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44092 RCD4H1-PE230  0 0.998  32.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    50.3     0.0     0.0     0.0 LIG
  44093 RCD4H2-PE230  0 1.001  32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    50.6     0.0     0.0     0.0 LIG
  44511 SANTT1-AL013  0 1.017  33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44512 SANTT1-AL000  0 1.017  33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44513 SANTT2-AL000  0 1.017  33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44524 TACAT2-PE000  0 1.001  40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44525 TACAT2-PE013  0 1.001  40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44549 SANTT2-AL013  0 1.017  33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44629 MTNORT-PE230  0 1.000  33.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45948 CIR-T2-PE000  0 1.001  40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45949 CIR-T2-PE015  0 1.001  40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46037 CIR-T1-PE000  0 1.002  40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46038 CIR-T1-PE015  0 1.002  40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46355 SVACASEOL019  1 1.003  45.3    44.0    -3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46600 CAMAMY-PE230  0 1.006  34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46601 CAMAMYUTE000 -1 1.006  34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46602 UTEPCD-PE230  0 1.006  34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46603 UTEPCDUTE000 -1 1.006  34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 301

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 723 * AL/PE - DIT/DIST (Leste NE)         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5093 ARCOVE-AL069  0 0.999  33.9     4.8     0.0     0.0     0.0    42.7    11.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5099 GARANH-PE069  0 1.007  33.3     5.5     0.0     0.0     0.0    46.6    13.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5103 ANGELI-PE069  0 1.008  33.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5106 AGLTIP-PE013  0 1.006  33.2     0.3     0.0     0.0     0.0     1.8     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5113 R.LARG-AL069  0 1.012  25.3    32.3     0.2     0.0     0.0   197.8   103.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5120 SGMC1--AL013  0 1.191  23.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    28.4     0.0     0.0     0.0 LIG
   5123 TACAIM-AL069  0 1.016  31.8    32.6     0.0     0.0     0.0   219.5    72.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5132 MTNORT-PE069  0 1.007  33.5     1.8     0.0     0.0     0.0     3.1     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5133 PIRAPA-AL069  0 1.017  29.8     4.3     0.0     0.0     0.0   134.0    43.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5156 BONGI--PE069  0 1.010  26.2     8.2     0.0     0.0     0.0   277.9    83.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5157 BGRLT6-PE013  0 1.023  28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5158 BGI-T6-PE013  0 1.012  27.3     1.0     0.0     0.0     0.0    18.3     6.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5159 BGRLT7-PE013  0 1.030  29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5160 BGI-T7-PE013  0 1.024  29.1     0.6     0.0     0.0     0.0     9.5     4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5166 BGI-T5-PE013  0 1.015  28.6     0.9     0.0     0.0     0.0    11.3     4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5183 P.FERR-AL069  0 1.021  32.4     9.2     0.0     0.0     0.0   113.5    27.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5193 MIRUEI-PE069  0 1.013  25.0    16.0     0.0     0.0     0.0   308.1    72.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5203 GOIANI-PE069  0 1.007  32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5283 RIBEIR-AL069  0 1.015  29.2    24.2     0.0     0.0     0.0   177.8    69.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5293 PENEDO-AL069  0 1.005  21.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5313 MACEIO-AL069  0 1.018  27.5    35.2     0.0     0.0     0.0   132.5    59.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5314 MACEI2-AL069  0 1.025  26.8    35.2     0.0     0.0     0.0   172.4    73.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5333 JOAIRA-PE069  0 1.015  29.3     8.8     0.0     0.0     0.0   148.0    33.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5343 MRRII--AL069  0 1.012  31.3     4.9     0.0     0.0     0.0   118.9    24.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5347 JABOAT-AL069  0 1.010  29.3     3.7     0.0     0.0     0.0   116.9    36.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5363 SUAPE3-AL069  0 1.006  30.1     5.1     0.0     0.0     0.0   116.3    44.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5733 SANTII-AL069  0 1.018  33.2    12.3     0.0     0.0     0.0    25.4    16.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5840 BRIGDAUFV042  1 1.000  46.4    25.2    -2.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6083 ARAPIR-AL069  0 1.006  17.9     7.6     0.0     0.0     0.0   107.0    67.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6664 LCARRO-AL069  0 1.005  34.2    12.8     0.0     0.0     0.0    86.3    22.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6715 BGRLT5-PE013  0 1.022  29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7315 BGA-T1-PE000  0 0.999  45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7316 BGA-T1-PE013  0 0.999  45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8012 DELT6A-MA034  0 0.996  28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8018 ANG.PE-AL069  0 1.008  33.8     7.5     0.0     0.0     0.0    43.3     5.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8019 ANG.AL-AL069  0 1.008  33.8     2.1     0.3     0.0     0.0    15.4     7.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8020 GNN.PE-AL069  0 1.007  32.4     5.5     0.0     0.0     0.0    67.6    19.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8021 GNN.BO-PE069  0 1.007  32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8022 GNN.PB-AL069  0 1.007  32.4     2.3     0.1     0.0     0.0    49.1    11.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8032 PEN.AL-AL069  0 1.005  21.3    12.6     0.1     0.0     0.0    45.3    30.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8033 PEN.SE-AL069  0 1.005  21.3     3.5     0.0     0.0     0.0    27.0     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8192 BRIGDA-PE138  0 1.009  42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8193 BGA-B1-PE034  0 1.000  44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8775 BGA-B2-PE034  0 1.000  44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8776 BNOME5UFV033  1 1.001  45.9    19.9    -2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44630 MTNORT-PE013  0 1.007  33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44631 MTNORT-PE000  0 1.007  33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44689 BGA-T2-PE000  0 0.999  44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44690 BGA-T3-PE000  0 1.000  44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 302

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 723 * AL/PE - DIT/DIST (Leste NE)         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  44691 BGA-T2-PE013  0 0.999  44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44692 BGA-T3-PE013  0 1.000  44.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44693 BGA-B3-PE034  0 1.000  44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44694 BNOME6UFV033  1 1.002  45.9    19.9    -2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47127 GNNG3-PE069   0 1.007  32.4     0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47144 RLA-G3-AL069  0 1.012  25.3     0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47145 ANGAG3-PE069  0 1.008  33.8     0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47170 ARC-G3-PE069  0 0.999  33.9     3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47171 TAC-G3-PE069  0 1.016  31.8    19.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47172 PIR-G3-PE069  0 1.017  29.8     0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47173 RIB-G3-PE069  0 1.015  29.2    19.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47174 MRR-G3-PE069  0 1.012  31.3     8.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47175 JAB-G3-PE069  0 1.010  29.3    14.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47176 SUA-G3-PE069  0 1.006  30.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47178 ANPEG3-PE069  0 1.008  33.8    24.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47179 GNPEG3-PE069  0 1.007  32.4     3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47249 PFE-G3-PE069  0 1.021  32.4     5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47251 LCA-G3-PE069  0 1.005  34.2    11.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47252 PEN-G3-PE069  0 1.005  21.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 303

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 724 * AL/PE - Consumidores RB             

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5115 BRASKA-AL013  0 1.107  22.0     0.0     0.0     0.0     0.0    50.0    16.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5116 BRASKB-AL013  0 1.107  22.0     0.0     0.0     0.0     0.0    50.0    16.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5117 BRASKC-AL013  0 1.138  23.2     0.0     0.0     0.0     0.0    50.0    16.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5118 SGMA1--AL013  0 1.151  22.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     6.8     0.0     0.0     0.0 LIG
   5119 SGMB1--AL013  0 1.151  22.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     6.8     0.0     0.0     0.0 LIG
   5162 RD.HNK-PE230  0 0.985  30.7     0.0     0.0     0.0     0.0     3.0     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5372 RNEST--PE230  0 0.991  32.7     0.0     0.0     0.0     0.0    10.0     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5738 FIAT---PE230  0 1.000  33.5     0.0     0.0     0.0     0.0    80.0    26.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7917 AR.MVV-AL230  0 0.967  21.4     0.0     0.0     0.0     0.0    38.5    12.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8445 PR.ARX-PE230  0 0.989  32.1     0.0     0.0     0.0     0.0     7.8     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8447 BG.GER-PE230  0 0.986  31.1     0.0     0.0     0.0     0.0    38.0    12.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8449 BN.PSF-PE230  0 1.000  40.3     0.0     0.0     0.0     0.0    57.0    18.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8450 FL.PSF-PE230  0 1.000  35.9     0.0     0.0     0.0     0.0    54.7    18.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8694 ST.INP-PE230  0 0.992  32.8     0.0     0.0     0.0     0.0     7.4     2.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45604 CITEPE-PE230  0 0.994  33.2     0.0     0.0     0.0     0.0    45.0    14.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 304

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 741 * PB/RN - 500 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5002 CABPRA-RN034  0 0.994  63.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5008 CABPRB-RN034  0 0.996  63.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5019 CABEPR-RN138  0 0.999  59.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5124 BSULB1EOL021  1 0.999  63.8    23.8    -0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5127 CABPRBEOL035  1 1.001  66.8    39.0    -1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5168 JCTBP2-RN138  0 0.997  57.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5169 JCTBP3-RN138  0 0.995  58.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5200 CGT----PB500  0 1.069  42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -342.7
   5298 CG2B1-UFV043  1 1.008  56.3    84.2     4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5350 ACU3---RN500  0 1.056  52.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -167.4     0.0     0.0     0.0 LIG
                                                0.0                                                  -340.4
   5836 JPESII-PB500  0 1.049  39.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -109.9
   5900 CHFS2AEOL024  1 0.996  57.9    43.0    -6.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5916 VSMEL2EOL036  1 1.009  62.9    69.0   -24.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5926 SLUZI2-PB500  0 1.062  45.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -112.8     0.0     0.0     0.0 LIG
                                                0.0                                                  -112.8
   5960 BL-SUL-RN138  0 0.998  59.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5962 BL-NOR-RN138  0 0.999  59.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5966 BSULB1-RN034  0 0.996  61.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5967 BNORB1-RN034  0 0.998  61.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5968 BNORB1EOL018  1 1.000  63.8    20.0    -0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5989 C.VENT-RN138  0 0.999  58.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5990 CVENT1-RN034  0 0.996  61.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5992 CVENT2-RN034  0 0.996  61.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5999 CVENT1EOL024  1 0.999  63.7    27.0    -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6052 CABPRAEOL035  1 0.997  66.7    37.8    -3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6127 MVENT2EOL048  1 1.001  69.3    41.0    -2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6129 BDF34-EOL030  1 1.003  67.5    32.0    -4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6130 CEAMIR-RN500  0 1.053  53.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -166.2     0.0     0.0     0.0 LIG
                                                0.0                                                  -221.6
   6136 EUR1.5EOL008  1 0.995  62.6     6.0    -0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6140 J.CAM3-RN500  0 1.055  55.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -166.8     0.0     0.0     0.0 LIG
   6142 JCTBP1-RN138  0 1.003  58.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6166 CVENT1EOL027  1 1.001  64.0    29.8    -1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6168 MVENT2-RN138  0 1.003  58.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6184 FEIJAO-RN138  0 1.006  58.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6742 BDF12-EOL030  1 1.005  67.6    32.0    -5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6751 VSMEL1EOL038  1 1.005  62.7    71.0   -24.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6769 MVENT2-RN034  0 0.995  61.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6783 AGRPOT-RN500  0 1.055  55.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6790 AGRPOT-RN034  0 1.040  57.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6791 AGRPOTEOL015  1 1.031  60.3    34.0   -13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7108 CHAS2B-PB034  0 1.004  54.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7109 CHFS2BEOL025  1 0.997  57.6    41.0    -6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7114 CHAFS1-PB138  0 1.012  52.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7115 CHAS1A-PB034  0 1.003  54.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7116 CHAS1B-PB034  0 1.004  54.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 305

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 741 * PB/RN - 500 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7117 CHFS1AEOL021  1 0.996  58.5    37.8    -5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7118 CHFS1BEOL020  1 0.997  58.3    36.0    -5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7230 ACTAT4-RN000  0 1.003  54.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7918 CAJT11EOL018  1 1.001  68.4    84.0    -7.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7919 CAJT12EOL018  1 1.005  63.9    55.0    -7.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7920 CAJT11-RN034  0 0.995  61.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     6.4     0.0     0.0     0.0 LIG
   7938 SM2-B3-RN034  0 1.028  58.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7939 ECH8-9EOL027  1 1.017  61.9    61.0   -17.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7940 ECH810EOL022  1 1.013  63.3    49.8   -12.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7977 TDENB1EOL003  1 1.021  63.1     5.6    -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7978 SLUZI2-PB138  0 1.023  48.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7979 CHAFS2-PB138  0 1.014  51.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7980 CHAFN--PB138  0 1.016  51.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7981 CHAS2A-PB034  0 1.004  54.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7982 CHANA--PB034  0 1.006  53.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7983 LUZI23-PB138  0 1.020  49.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7984 LUZI23-PB034  0 1.005  52.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7985 LUZI23UFV072  1 0.998  54.2    51.4   -16.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8139 MEL-3--RN034  0 1.029  58.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8140 SMEL-2-RN034  0 1.023  59.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8141 ECH6-7EOL032  1 1.020  60.7    72.0   -22.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8142 JERUSA-RN500  0 1.055  55.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8143 JERUB1-RN034  0 1.001  59.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8144 JERUB1EOL031  1 1.004  62.5    70.0    -6.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8145 M.VERD-RN500  0 1.055  55.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8146 MVERB1-RN034  0 1.004  58.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8147 MVERB1EOL038  1 1.005  61.6    86.0   -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8151 RIOVT2-RN500  0 1.051  55.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8152 RVEN-1-RN034  0 1.013  62.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8153 RVEN-1EOL031  1 1.011  65.3    70.0   -18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8207 SMEL---RN500  0 1.048  55.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8208 SMEL-1-RN034  0 1.026  59.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8295 ECH3-6EOL033  1 1.014  61.6    74.0   -19.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8299 CHFNA-EOL023  1 0.998  57.4    41.0    -7.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8358 MEL-4--RN034  0 1.025  58.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8359 SMT1-1-RN000  0 1.084  51.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8360 SMT2-1-RN000  0 1.044  55.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8396 S.SERI-PB500  0 1.060  45.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8397 SSE-B1-PB034  0 1.035  48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8398 SSE-B1EOL021  1 1.021  51.4    60.0   -22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8413 SMEL-5-RN034  0 0.995  58.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8414 SSMEL1UFV040  1 1.000  61.0    67.3    -7.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8424 SMT1-2-RN000  0 1.017  60.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8425 SMT1-3-RN000  0 1.015  60.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8426 SMT1-4-RN000  0 1.012  60.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8427 SMELT1-RN013  0 1.015  60.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8428 SMT2-2-RN000  0 1.044  55.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8429 SMT2-3-RN000  0 1.044  55.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8430 SMT2-4-RN000  0 1.044  55.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 306

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 741 * PB/RN - 500 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8431 SMELT2-RN013  0 1.044  55.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8478 BDF-T1-RN000  0 1.009  64.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8479 BDF-T2-RN000  0 1.001  63.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8480 BDF12--RN034  0 1.009  64.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     6.6     0.0     0.0     0.0 LIG
   8481 BDF34--RN034  0 1.009  64.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     6.6     0.0     0.0     0.0 LIG
   8482 JE-AR--RN034  0 1.001  63.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8483 UMBUZ--RN034  0 1.001  63.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8484 JE-AR-EOL028  1 1.001  65.5    35.0    -4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8485 UMBUZ-EOL014  1 1.004  65.7    17.7    -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8684 BSULB2EOL013  1 1.000  62.8    14.7    -0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8685 BSULB2-RN034  0 0.997  60.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8686 BNORB2EOL022  1 1.000  64.4    24.9    -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8687 BNORB2-RN034  0 0.997  62.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8791 SMEL2--RN500  0 1.047  55.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8792 SM2-B1-RN034  0 1.025  58.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8793 VSM4--EOL017  1 1.019  61.0    31.8    -9.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8892 RIOVT1-RN500  0 1.052  55.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8893 RVT1-1-RN034  0 1.047  60.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    35.1     0.0     0.0     0.0 LIG
   8894 RVT1-1EOL030  1 1.025  63.6    71.0   -31.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8912 RVEN-2EOL030  1 1.002  67.6    68.0   -12.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8913 RVEN-3EOL029  1 1.012  65.4    65.0   -19.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8914 RVEN-4EOL030  1 1.004  67.5    68.0   -16.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8915 RVEN-2-RN034  0 1.002  64.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8916 RVEN-3-RN034  0 1.016  61.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8917 RVEN-4-RN034  0 1.004  64.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8918 RVT1-1-RN000  0 1.079  51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8919 RVT1-2-RN000  0 1.009  63.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8920 RVT1-3-RN000  0 1.030  58.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8921 RVT1-4-RN000  0 0.998  65.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8922 RVT2-1-RN000  0 1.077  51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8923 RVT2-2-RN000  0 1.012  62.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8924 RVT2-3-RN000  0 1.031  58.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8925 RVT2-4-RN000  0 1.001  65.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8926 RVENT1-RN013  0 1.030  58.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8927 RVENT2-RN013  0 1.031  58.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8928 ACTAT3-RN000  0 1.003  54.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8929 ACTAT3-RN013  0 1.003  54.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8932 SM2T11-RN000  0 1.040  55.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8933 SM2T12-RN000  0 1.036  56.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8934 SM2T13-RN000  0 1.036  56.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8935 SM2T14-RN000  0 1.040  55.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8936 SM2-T1-RN013  0 1.040  55.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8937 SM2-B2-RN034  0 1.024  58.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8938 VSM31-EOL031  1 1.017  62.0    58.0   -17.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8939 VSM32-EOL013  1 1.017  61.4    24.0    -6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8967 CAJT21EOL019  1 1.000  69.1    98.0    -7.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8968 CAJT22EOL017  1 1.001  67.6    75.0    -7.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8969 CAJT21-RN034  0 0.992  63.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     6.4     0.0     0.0     0.0 LIG
   8970 CAJT22-RN034  0 0.997  61.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     6.5     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 307

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 741 * PB/RN - 500 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8971 CAJU---RN500  0 1.061  56.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8975 MVSOB1UFV034  1 1.004  64.5   102.4   -29.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8976 MVSOB1-RN034  0 1.023  60.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8977 CATAB1EOL011 -1 1.011  58.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8998 CAJT12-RN034  0 1.004  60.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     6.5     0.0     0.0     0.0 LIG
   8999 CAJUT1-RN000  0 1.008  56.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9470 SMEL3-UFV104  1 1.001  61.3    16.1    -0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9472 SM2-B4-RN034  0 1.021  60.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9473 SM2T21-RN000  0 1.071  52.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9474 SM2T22-RN000  0 1.021  60.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9475 SM2T23-RN000  0 1.023  59.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9476 SM2T24-RN000  0 1.026  59.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9477 SM2-T2-RN013  0 1.023  59.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9491 SSE-B4EOL021  1 1.025  50.9    63.0   -25.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9492 SSE-B4-PB034  0 1.043  47.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9496 SL2-T1-PB000  0 1.020  49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9497 SL2-T1-PB013  0 1.020  49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9498 CHANB--PB034  0 1.005  53.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9499 CHFNB-EOL023  1 0.997  57.6    41.0    -6.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9511 ACTAT4-RN013  0 1.003  54.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42370 CID-T1-RN000  0 1.040  54.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42371 CID-T1-RN013  0 1.040  54.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42372 CID-T2-RN000  0 1.040  54.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42373 CID-T2-RN013  0 1.040  54.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42374 CGT-T1-PB000  0 1.078  41.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42375 CGT-T1-PB013  0 1.078  41.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42376 CGT-T2-PB000  0 1.078  41.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42377 CGT-T2-PB013  0 1.078  41.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44062 JC3-T1-RN000  0 1.042  58.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44063 JC3-T1-RN013  0 1.042  58.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44064 JC3-T2-RN000  0 1.054  58.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44065 JC3-T2-RN013  0 1.054  58.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44066 JC3-T3-RN000  0 1.051  57.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44067 JC3-T3-RN013  0 1.051  57.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44068 JC3-T4-RN000  0 1.051  57.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44069 JC3-T4-RN013  0 1.051  57.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44100 JCT5T6-RN000  0 1.054  56.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44101 JCT5T6-RN013  0 1.054  56.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44102 JCT5T7-RN000  0 1.054  56.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44103 JCT5T7-RN013  0 1.054  56.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44104 JCT5T8-RN000  0 1.054  56.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44105 JCT5T8-RN013  0 1.054  56.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44487 SAGO-1EOL016  1 1.030  60.0    53.0   -20.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44488 SAGO-2EOL023  1 1.024  60.8    77.0   -28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44489 SAGO-3EOL013  1 1.038  58.3    43.0   -17.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44490 SAGO-4EOL018  1 1.029  60.2    60.0   -23.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44491 SAGOB1-RN034  0 1.034  58.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44492 SAGOB2-RN034  0 1.027  59.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44493 SAGOST-RN500  0 1.053  55.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 308

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 741 * PB/RN - 500 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  44514 TDENB2EOL002  1 1.024  61.7     3.7    -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44515 TDENB3EOL003  1 1.003  61.9     5.6    -0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44516 SMEL-6-RN034  0 0.996  58.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44517 SMET31-RN013  0 0.995  59.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44518 SMET32-RN013  0 0.995  61.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44519 SMT3-1-RN000  0 0.995  60.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44520 SMT3-2-RN000  0 0.998  56.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44521 SMT3-3-RN000  0 1.001  66.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44522 SMT3-4-RN000  0 0.995  59.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44523 SMT3-5-RN000  0 0.995  61.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44531 O.SERI-PB500  0 1.061  45.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44532 O.SER1-PB034  0 1.033  49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44533 O.SERIEOL027  1 1.015  52.9    63.0   -21.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44537 RALTO--PB500  0 1.062  45.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44538 ALTB11-PB034  0 0.985  50.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44539 ALTB11UFV826  1 0.980  57.0   150.5   -19.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44908 MVERB2-RN034  0 1.003  58.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44909 MVERB2EOL038  1 1.004  61.6    86.0   -12.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44910 JERUB2-RN034  0 1.001  59.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44911 JERUB2EOL031  1 1.004  62.5    70.0    -7.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44915 JPEST1-PB000  0 0.998  34.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44916 JPEST1-PB013  0 0.998  34.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45002 SSMEL2UFV030  1 1.001  60.7    50.5    -4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45048 O.SERIEOL028  1 1.018  52.1    65.0   -23.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45276 SSE-B2-PB034  0 1.033  48.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45277 SSE-T1-PB013  0 1.063  45.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45278 SSE-B2EOL023  1 1.019  51.8    65.0   -24.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45279 SST1-1-PB000  0 1.063  45.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45280 SST1-2-PB000  0 1.063  45.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45281 SST1-3-PB000  0 1.056  46.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45282 SST1-4-PB000  0 1.056  46.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45372 CG2B2-UFV019  1 1.011  57.7    37.2    -1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45373 SAMARO-PI138  0 0.993  50.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45374 SAMARO-PI034  0 0.995  54.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45563 SAGOT1-RN000  0 1.050  56.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45564 SAGOT2-RN000  0 1.051  56.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45565 SAGOB3-RN034  0 1.038  57.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45566 SAGOB4-RN034  0 1.032  58.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45567 RVT1-2EOL030  1 1.025  63.8    71.0   -31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45568 RVT1-3EOL030  1 1.023  64.2    72.9   -31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45569 RVT1-4EOL030  1 1.025  63.6    72.0   -32.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45570 RVT1-2-RN034  0 1.047  60.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    35.1     0.0     0.0     0.0 LIG
  45571 RVT1-3-RN034  0 1.046  60.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    35.0     0.0     0.0     0.0 LIG
  45572 RVT1-4-RN034  0 1.046  60.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    35.0     0.0     0.0     0.0 LIG
  45573 RV1T11-RN000  0 1.059  52.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45574 RV1T12-RN000  0 1.047  60.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45575 RV1T13-RN000  0 1.047  60.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45576 RV1T14-RN000  0 1.047  60.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45577 RV1T21-RN000  0 1.060  52.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 309

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 741 * PB/RN - 500 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  45578 RV1T22-RN000  0 1.046  60.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45579 RV1T23-RN000  0 1.046  60.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45580 RV1T24-RN000  0 1.046  60.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45581 RV1-T1-RN013  0 1.047  60.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45582 RV1-T2-RN013  0 1.046  60.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45900 AGRPT1-RN000  0 1.037  57.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45901 AGRPT1-RN006  0 1.037  57.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45906 CAJT31-RN034  0 1.004  60.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     6.5     0.0     0.0     0.0 LIG
  45907 CAJT32-RN034  0 1.004  60.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     6.6     0.0     0.0     0.0 LIG
  45908 CAJT31EOL019  1 1.004  64.2    58.0    -8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45909 CAJT32EOL016  1 1.003  64.1    49.0    -8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45910 CAJT32EOL002  1 1.008  64.1     4.8    -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45911 CAJUT2-RN000  0 1.007  57.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45912 CAJUT3-RN000  0 1.009  56.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46026 SMT4-1-RN000  0 1.047  55.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46027 SMT4-2-RN000  0 1.047  55.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46028 SMT4-3-RN000  0 1.050  55.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46029 SMT4-4-RN000  0 1.046  55.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46030 SMT4-5-RN000  0 1.050  55.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46031 SMEL-7-RN034  0 1.039  56.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46032 SMEL-8-RN034  0 1.037  57.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46033 SMET41-RN013  0 1.050  55.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46034 SMET42-RN013  0 1.050  55.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46035 SMEL34UFV200  1 1.027  59.1    31.0   -11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46036 SMEL56UFV304  1 1.027  60.0    47.1   -19.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46055 JPEST2-PB000  0 0.999  34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46056 JPEST2-PB013  0 0.999  34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46092 SSE-B3-PB034  0 1.055  46.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46093 SSET21-PB013  0 1.052  46.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46094 SSET22-PB013  0 1.040  48.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46095 SST2-1-PB000  0 1.046  47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46096 SST2-2-PB000  0 1.055  46.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46097 SST2-3-PB000  0 1.037  48.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46098 SST2-4-PB000  0 1.052  46.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46099 SST2-5-PB000  0 1.040  48.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46498 MVSOB2-RN034  0 1.035  58.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46499 MVSTR3-RN000  0 1.052  55.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46501 MVSOB2UFV031  1 1.022  60.8    55.5   -21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46508 O.SER1-PB013  0 1.029  49.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46509 O.SER2-PB013  0 1.032  49.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46510 O.SER1-PB000  0 1.056  46.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46511 O.SER2-PB000  0 1.033  49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46512 O.SER3-PB000  0 1.029  49.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46513 O.SER4-PB000  0 1.060  45.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46514 O.SER5-PB000  0 1.032  49.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46515 O.SER2-PB034  0 1.033  49.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46550 CATAB2EOL011 -1 1.008  58.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46566 ALTB12-PB034  0 1.018  45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46567 ALTB31-PB034  0 1.013  45.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 310

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 741 * PB/RN - 500 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  46568 ALTB32-PB034  0 1.011  45.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46569 ALTT11-PB000  0 1.013  45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46570 ALTT31-PB000  0 1.011  45.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46571 ALTB12UFV504 -1 1.022  45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46572 ALTB31UFV336 -1 1.014  45.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46726 ALTT1--PB013  0 1.013  45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46727 ALTT12-PB000  0 1.012  45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46728 ALTT13-PB000  0 1.013  45.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46729 ALTT14-PB000  0 1.013  45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46730 ALTT3--PB013  0 1.011  45.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46731 ALTT32-PB000  0 1.011  45.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46732 ALTT33-PB000  0 1.011  45.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46733 ALTT34-PB000  0 1.011  45.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46776 ALTB12UFV158 -1 1.020  45.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 311

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 742 * PB/RN - 230 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5036 CUTIAC-RN034  0 0.999  67.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5041 CUTIA--RN230  0 0.997  63.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5042 CUTIAA-RN034  0 0.994  66.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5043 CUTIAB-RN034  0 0.995  66.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5044 CUTIAAEOL047  1 0.998  68.8    53.0    -0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5068 LND-T1-RN013  0 1.001  59.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5069 LND-T1-RN000  0 1.001  59.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5071 LNOVA2-RN230  0 1.001  55.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5078 CUTIABEOL050  1 1.001  69.7    56.0    -3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5126 CUTIACEOL052  1 1.001  69.1    58.9    -3.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5128 JCAMR3-RN230  0 1.000  56.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5202 CGT----PB230  0 1.000  41.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5211 MUSSU2-PB230  0 0.995  34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5212 NORFIL-PB230  0 0.995  34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5214 MRDT1--PB000  0 1.016  31.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5215 MRDT1--PB013  0 1.016  31.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5216 COTEMI-PB230  0 1.001  40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5217 SMUSS-UTE000 -1 0.995  34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5218 UTEPB-UTE000 -1 0.995  34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5219 UTENE-UTE000 -1 0.995  34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5220 CGRAN-UTE000 -1 1.001  41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5222 CGDBPD-PB230  0 1.001  41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5231 CGDRL2-PB013  0 0.996  42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5232 CGD1--CER000  1 1.001  42.7     0.0     6.8     0.0     0.0     0.0     0.0     0.0     0.0    -5.0     0.0     0.0     0.0 LIG
   5236 CGDT2--PB000  0 0.996  42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5237 CGDT1--PB000  0 0.997  42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5238 CGDRL1-PB013  0 0.998  42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5239 CGDCER-PB000  0 0.995  41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5241 NATAL2-RN230  0 0.996  51.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -29.8     0.0     0.0     0.0 LIG
   5245 NATAL3-RN230  0 0.997  51.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5247 CGDT3--PB000  0 1.011  38.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5248 CGDT3--PB013  0 1.011  38.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5254 PARAIS-RN230  0 1.000  51.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5259 CGDT5--PE013  0 1.011  38.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5262 C.NOVO-RN230  0 1.000  55.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5264 CGDT5--PB000  0 1.011  38.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5265 CNOVT1-RN013  0 1.010  55.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5267 CNOVT2-RN013  0 1.010  55.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5268 CRDT1--RN000  0 1.010  55.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5269 CRDT2--RN000  0 1.010  55.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5271 SRITA2-PB230  0 0.998  34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5272 SRDT1--PB000  0 0.998  35.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5274 SRITA2-PB013  0 0.998  35.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5276 NTDT1--RN000  0 0.994  48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5277 NTDT1--RN013  0 0.994  48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5315 RIOALTUFV032  1 1.007  45.7    23.2    -2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5351 ACU3---RN230  0 1.003  54.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5407 ACDT5--RN013  0 1.020  53.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5425 ACDT4--RN000  0 1.020  53.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 312

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 742 * PB/RN - 230 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5427 ACDT4--RN013  0 1.025  53.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     3.3     0.0     0.0     0.0 LIG
   5429 ACDT5--RN000  0 1.020  53.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5441 MOSSO2-RN230  0 1.000  52.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -20.0     0.0     0.0     0.0 LIG
   5442 MSDT1--RN000  0 1.020  50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5444 MSDT2--RN000  0 1.020  50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5445 MSD-T2-RN013  0 1.020  50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5459 ALEGRIEOL092 -1 0.912  66.7    82.0   -51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5461 ACU2---RN230  0 1.005  54.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5462 UT-JSP-RN230 -1 1.005  54.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5466 UJSP--UTE000 -1 1.005  54.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5470 MIASS3-RN230  0 1.008  58.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -20.3     0.0     0.0     0.0 LIG
   5477 MIASS3-RN034  0 0.974  62.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5518 ALEGRI-RN230  0 0.971  59.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5519 ALG----RN034  0 0.927  64.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5621 COREMA-PB230  0 0.985  42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5624 CMAT1--PB000  0 1.011  40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5625 CMAT1--PB013  0 0.998  40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -5.0     0.0     0.0     0.0 LIG
   5626 CMAT2--PB000  0 1.012  40.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5627 CMAT2--PB013  0 1.012  40.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5814 MVENTO-RN069  0 1.001  62.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5816 MVENTO-RN034  0 0.996  64.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5837 JPESII-PB230  0 0.999  35.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5913 AVENTDEOL025  1 1.005  63.8    56.0    -8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6030 MSECO1EOL013  1 1.006  64.2    14.0    -2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6031 MIASS3EOL041  1 0.973  64.2    36.9    -5.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6032 RVENTO-RN230  0 1.014  60.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6033 RVENTO-RN034  0 0.994  63.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6034 RVENT--RN034  0 0.993  63.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6035 RVENT1EOL035  1 0.999  65.3    31.0     0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6036 RVENT3EOL037  1 0.997  65.3    32.0     1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6091 MOSSO4-RN230  0 0.998  50.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6101 TOUROS-RN230  0 0.995  61.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6103 TOUROS-RN069  0 1.004  64.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6105 CARNAUEOL036  1 1.000  69.8    58.0    -6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6131 EXTREM-RN230  0 1.001  52.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6132 CEAMIR-RN230  0 1.003  53.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6141 JCAMAR-RN230  0 1.001  57.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    50.6     0.0     0.0     0.0 LIG
   6143 JCAMAR-RN069  0 1.004  60.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6145 SCLAR1EOL030  1 1.001  68.5    32.0    -2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6146 RIACHA-RN230  0 1.003  53.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6149 RIACHA-RN034  0 0.997  57.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6150 RIACHAEOL054  1 0.999  59.5    78.0    -6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6160 MVENTOEOL091  1 0.994  68.2    78.0   -11.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6164 RENASCEOL075  1 0.996  66.6    81.0    -1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6165 ASABRAEOL060  1 0.998  66.2    51.8    -2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6167 MACAC1EOL016  1 0.996  63.9    19.8     0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6210 U.VENT-RN230  0 1.004  58.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6211 U.VENT-RN069  0 0.996  62.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6212 U.VENT-RN034  0 1.000  63.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 313

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 742 * PB/RN - 230 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6213 UVENT1EOL025  1 1.001  64.9    21.6    -1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6214 UVENT2EOL081  1 0.999  69.7    69.9    -3.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6215 MODELOEOL024  1 0.999  67.2    30.0    -4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6246 JCD04T-RN000  0 1.011  56.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6247 JCD04T-RN013  0 1.011  56.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6519 UVENTB-RN034  0 1.004  61.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6619 UVENT2EOL031  1 1.005  63.4    35.0    -4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6644 AVENT-EOL012  1 1.008  66.6    15.0    -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6659 INACI-EOL047  1 1.007  55.8    49.0    -9.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6684 MSQT1--RN000  0 1.008  50.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6685 MSQT1--RN013  0 1.008  50.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6689 TOUROS-RN000  0 1.002  64.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6690 TOUROS-RN013  0 1.002  64.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6734 INACIO-RN230  0 0.998  51.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6735 INACIO-RN034  0 1.005  54.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6763 RNASCVEOL015  1 1.012  64.7    16.0    -0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6775 ODAGUAEOL047  1 1.005  69.2    50.0   -12.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6776 BPOTB1EOL020  1 1.000  64.2    29.0    -1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7033 CID---CER015  0 0.997  53.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               -6.4                                                     0.0
   7039 CGDCE1CER026  0 1.061  41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               48.6                                                     0.0
   7040 CGDCE2CER026  0 1.061  41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               48.6                                                     0.0
   7277 MDB-B1UFV656  1 0.998  60.5    57.7    -2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7278 MDB-B1-RN034  0 0.998  57.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7279 MENDUB-RN230  0 1.003  54.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7294 MDB-B2UFV656  1 0.997  60.5    57.7    -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7295 MDB-B2-RN034  0 0.998  57.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7916 RIOALTUFV009  1 1.003  46.3    11.6    -2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7936 GRAVIE-RN034  0 1.002  53.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7937 GRAVIEEOL017  1 1.007  54.3    38.0    -5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7957 FGR-T3-RN000  0 1.012  57.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7958 FGR-T3-RN013  0 1.012  57.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8115 BRPOT1-RN138  0 0.999  59.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8116 BRPOT2-RN138  0 0.998  59.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8117 BPOTB1-RN034  0 0.999  62.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8118 BPOTB2-RN034  0 0.999  62.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8119 BRPOT2-RN034  0 0.998  62.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8120 BPOTB2EOL020  1 0.999  64.2    29.0    -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8121 BRPOT2EOL028  1 0.998  64.4    40.8    -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8122 MANSEC-RN138  0 1.009  59.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8123 MSECO1-RN034  0 1.005  62.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8124 MSECO2-RN034  0 1.004  62.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8125 MSECO3-RN034  0 1.002  62.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8126 MSECO5-RN034  0 1.005  62.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8127 MSECO2EOL013  1 1.004  64.1    14.0    -2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8128 MSECO3EOL013  1 1.000  63.9    14.0    -1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8129 MSECO5EOL013  1 1.006  64.2    14.0    -2.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 314

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 742 * PB/RN - 230 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8148 M.RONC-RN230  0 1.001  58.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8149 M.RONC-RN034  0 1.002  62.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    17.6     0.0     0.0     0.0 LIG
   8154 GAMELE-RN230  0 0.995  61.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8155 GAMELE-RN034  0 1.005  64.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8156 GAMELEEOL023  1 1.005  66.7    44.0    -4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8205 AVENT2-RN230  0 1.001  57.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8206 AVENT2-RN034  0 1.006  61.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8290 TSANTA-RN069  0 1.000  64.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8291 TSANT1-RN034  0 1.001  67.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8292 TSANT1EOL013  1 1.001  70.9    24.9    -1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8307 SMGOST-RN230  0 1.001  57.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8308 SMGOST-RN034  0 0.998  59.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8309 UVENT-EOL023  1 1.000  62.6    32.0    -1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8333 M.RONCEOL050  1 1.002  64.3    93.0   -16.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8374 CUMARU-RN230  0 1.003  58.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8375 CUM-B1-RN034  0 0.998  61.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8376 CUMARUEOL025  1 0.999  64.7    56.0    -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8589 CARNAU-RN069  0 1.003  65.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8590 CARNAU-RN012  0 0.995  68.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8632 SCLARA-RN069  0 1.005  63.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8633 SCLAR1-RN034  0 1.000  66.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8634 SCLAR2-RN034  0 1.001  66.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8635 SCLAR3-RN034  0 1.000  67.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8636 SCLAR2EOL030  1 1.000  68.4    32.0    -1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8637 SCLAR3EOL034  1 1.000  68.8    36.7    -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8638 RENASC-RN034  0 0.995  64.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8639 RENASC-RN138  0 1.004  59.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8640 ASABRAEOL040  1 1.001  64.6    34.0    -2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8641 ASBRA1-RN034  0 0.995  63.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8642 ASBRA2-RN034  0 0.998  62.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8643 ASABRA-RN138  0 1.004  59.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8644 MACAC2EOL018  1 0.996  64.2    22.0     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8645 MACACO-RN138  0 0.997  59.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8647 MACAC1-RN034  0 0.996  62.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8648 MACAC2-RN034  0 0.996  62.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8649 MODELO-RN034  0 1.000  65.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8650 MODELO-RN069  0 1.006  62.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8657 RNASCV-RN138  0 0.999  58.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8658 EURUS2-RN138  0 0.996  58.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8659 RNASCV-RN034  0 1.013  62.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     5.1     0.0     0.0     0.0 LIG
   8660 EURUS2-RN034  0 1.011  62.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     5.1     0.0     0.0     0.0 LIG
   8661 EURUS2EOL015  1 1.010  64.6    16.0    -0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8663 ODAGUA-RN138  0 1.005  61.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8664 ODAGUA-RN034  0 1.012  65.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    15.4     0.0     0.0     0.0 LIG
   8747 AFBEZA-RN230  0 1.005  56.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8748 AFBEZA-RN034  0 0.994  60.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8749 AFBEZAEOL038  1 0.998  64.7    92.9    -5.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8750 AFBEZA-RN013  0 0.993  61.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8777 FILGRA-RN034  0 0.999  58.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 315

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 742 * PB/RN - 230 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8778 FILGRAEOL019  1 1.001  62.5    36.0    -4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8779 TSANT2-RN034  0 1.001  67.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8780 TSANT2EOL013  1 1.001  71.1    24.9    -1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8796 ACAUA--RN230  0 1.001  56.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8797 ACAUA--RN034  0 0.993  60.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8798 ACAUA-EOL026  1 0.996  61.6    56.0    -3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8895 JANDAD-RN230  0 1.000  57.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8896 JDR-B1-RN034  0 0.998  58.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8897 JDR-B1EOL014  1 1.002  60.6    26.0    -1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8898 SFERN4-RN034  0 0.999  60.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8899 SFERN4EOL024  1 1.003  62.3    44.9    -4.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8940 MDR-T1-RN000  0 1.001  57.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8941 MDR-T1-RN013  0 1.001  57.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8942 SF4-T2-RN000  0 1.001  58.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8943 SF4-T2-RN013  0 1.001  58.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8957 GAMELE-RN013  0 1.003  64.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8958 GAMELE-RN000  0 1.003  64.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8965 RIOALTUFV760  1 1.000  46.8    58.1     1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9485 CUMARU-RN013  0 1.006  65.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9486 CUMAR1-RN000  0 1.006  65.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9487 CUMAR2-RN000  0 1.002  58.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9512 CUM-B2-RN034  0 1.006  61.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    13.7     0.0     0.0     0.0 LIG
   9514 CUMARUEOL024  1 1.003  64.5    54.0    -4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9529 EXTRMZCER017  0 0.996  52.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               -6.1                                                     0.0
  43992 MSD-T1-RN013  0 1.020  50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43993 NTT-T1-RN000  0 0.998  49.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43994 NTT-T1-RN013  0 0.998  49.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43995 NTT-T2-RN000  0 0.998  49.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43996 NTT-T2-RN013  0 0.998  49.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44108 UTE_PB-PB230  0 0.995  34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44109 UTE_NE-PB230  0 0.995  34.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44110 UTE_CG-PB230  0 1.001  41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44594 ANEMUS-RN230  0 1.000  56.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44703 DUNAMSUFV036  1 1.002  58.1    57.5    -7.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44704 SIMPLC-RN034  0 1.002  56.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44705 SIMPLC-RN230  0 1.004  55.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44721 AFBEZA-RN000  0 0.993  61.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44890 INACT1-RN000  0 1.004  54.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44891 GRAVT2-RN000  0 1.001  53.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44917 JPEST5-PB013  0 1.003  35.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44918 JPEST5-PB000  0 1.003  35.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44919 JPEST6-PB013  0 1.003  35.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44920 JPEST6-PB000  0 1.003  35.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44921 JDR-B2-RN034  0 0.998  58.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44922 JDR-B2EOL012  1 1.004  60.9    22.0    -1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44938 GRAVIE-RN013  0 1.001  53.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44939 INACIO-RN013  0 1.004  54.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45083 UMARI1EOL023  1 1.000  57.7    53.8    -3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 316

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 742 * PB/RN - 230 kV                      

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  45084 UMARI1-RN034  0 0.996  54.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45085 UMARI--RN230  0 1.004  50.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45086 RIACH2-RN230  0 1.004  48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45286 ANEMUS13A013  0 0.994  59.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45287 ANEMUS13B013  0 0.992  60.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45288 ANEMUFIC1000  0 0.993  59.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45289 ANEMUFIC2000  0 0.991  60.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45290 ANEMUFIC3000  0 0.995  58.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45291 ANEMUFIC4000  0 0.992  60.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45292 ANEMUFIC5000  0 0.994  59.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45293 ANEMUSEOL011  1 1.003  61.4    24.0    -2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45294 ANEMUSEOL022  1 0.997  62.5    48.0    -2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45295 ANEMU11RN034  0 0.997  58.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45296 ANEMU12RN034  0 0.995  59.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45923 ACAUA--RN000  0 0.992  60.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45924 ACAUA--RN013  0 0.992  60.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46157 MDB-B3-RN034  0 0.999  57.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46158 MDB-B4-RN034  0 0.999  57.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46159 MDB-B3UFV608  1 0.997  60.0    51.7    -2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46160 MDB-B4UFV640  1 0.999  60.2    54.5    -3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46161 MDBT11-RN013  0 0.998  57.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46162 MDBT12-RN013  0 0.998  58.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46163 MDBT21-RN013  0 0.999  57.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46164 MDBT22-RN013  0 0.999  57.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46165 MDBT11-RN000  0 0.998  58.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46166 MDBT12-RN000  0 0.999  57.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46167 MDBT13-RN000  0 0.998  58.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46168 MDBT14-RN000  0 0.998  57.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46169 MDBT15-RN000  0 0.998  58.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46170 MDBT21-RN000  0 0.999  57.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46171 MDBT22-RN000  0 0.999  57.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46172 MDBT23-RN000  0 0.999  57.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46173 MDBT24-RN000  0 0.999  57.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46174 MDBT25-RN000  0 0.999  57.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46415 UMARI2-RN034  0 0.996  54.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46416 UMARI1-RN000  0 0.996  54.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46417 UMARI2-RN000  0 0.996  54.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46418 UMARI1-RN013  0 0.996  54.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46419 UMARI2-RN013  0 0.996  54.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46420 UMARI2EOL022  1 1.000  57.3    51.0    -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 317

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 743 * PB/RN - DIT/DIST (Leste NE)         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5073 LNOVA2-RN069  0 1.002  59.3     1.0     0.0     0.0     0.0     3.3     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5075 CALAN1EOL030  1 0.998  65.9    31.0    -2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5079 SSAN12EOL025  1 0.998  66.4    26.0    -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5213 MUSSU2-PB069  0 1.017  31.3    11.6     0.1     0.0     0.0   219.7    56.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5226 CGRAN2-PB069  0 1.011  38.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5235 CGRAN2-PB138  0 0.992  44.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5240 POT1--UTE000 -1 0.998  49.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5242 POT3--UTE000 -1 0.998  49.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5243 NATAL2-PB069  0 0.994  48.3    34.4     0.0     0.0     0.0   179.3     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5246 NATAL3-PB069  0 0.998  49.5    59.6     0.0     0.0     0.0   166.4     8.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5249 PILOES-PB138  0 0.974  44.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5252 S.CRUZ-RN138  0 1.020  50.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -10.4     0.0     0.0     0.0 LIG
   5253 S.CRUZ-RN069  0 1.004  48.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5255 PARAIS-RN138  0 1.028  51.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5256 STDTIP-RN013  0 1.004  48.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5257 PNA----RN069  0 0.998  49.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5258 POTIGU-RN069  0 0.998  49.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5263 C.NOVO-RN069  0 1.001  51.0    25.3     0.0     0.0     0.0    68.1     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5273 SRITA2-PB069  0 0.997  33.2    14.9    -1.5     0.0     0.0   145.7    37.0     0.0     0.0    21.2     0.0     0.0     0.0 LIG
   5376 SMDT2--RN000  0 1.008  52.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5377 SMDT2--RN013  0 1.008  52.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5394 POLORN-RN138  0 1.008  59.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5402 B.NOME-PB138 -1 1.007  40.7    14.1     0.0     0.0     0.0   118.5    26.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5403 B.NOME-PE069  0 0.986  39.3     9.6     0.0     0.0     0.0    36.2     5.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5406 BNOTIP-PE013  0 1.009  38.7     0.6     0.0     0.0     0.0     2.1     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5463 ACU2---PB069  0 1.020  53.3    13.9     0.0     0.0     0.0    62.6    -1.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5468 ACU2---RN138  0 0.990  55.8    27.0     0.0     0.0     0.0    16.8    -3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5474 S.MATO-RN138  0 1.001  53.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5475 S.MATO-RN069  0 1.007  52.3     4.3     0.0     0.0     0.0    16.9    -1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5476 SMDT1--RN013  0 1.008  52.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5478 SMDT1--RN000  0 1.008  52.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5838 JPESII-PB069  0 1.003  35.3     7.2     2.2     0.0     0.0    16.6     3.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5914 SAROSAEOL037  1 0.995  63.7    80.0   -15.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6065 CALAN3EOL042  1 0.997  66.5    43.0    -5.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6093 MOSSO4-RN069  0 1.008  50.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6108 SS3PELEOL025  1 0.998  66.3    26.0    -1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6133 EXTREM-PB069  0 1.013  50.3    29.0     0.0     0.0     0.0   141.0     7.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7182 CARAU2-RN069  0 1.004  52.1     0.0     0.0     0.0     0.0    40.4     3.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8026 CGD.BO-PB069  0 1.011  38.5    14.6     0.0     0.0     0.0   108.2    27.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8027 CGD.PB-PB069  0 1.011  38.5     8.0     6.6     0.0     0.0    79.8    13.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8028 PLD.BO-PB138  0 0.974  44.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8029 PLD.PB-PB138  0 0.974  44.0     6.9     0.0     0.0     0.0    54.3    14.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8030 STD.RN-RN069  0 1.004  48.9     8.5     0.0     0.0     0.0    32.7     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8031 STD.PB-RN069  0 1.004  48.9     1.4     0.0     0.0     0.0    10.9     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8087 CALAN1-RN069  0 1.004  59.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8088 CALAN1-RN034  0 1.000  62.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8089 CALAN2-RN069  0 1.005  60.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8090 CALAN2-RN034  0 1.000  64.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8091 CALAN2EOL045  1 0.996  67.3    46.8    -5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 318

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 743 * PB/RN - DIT/DIST (Leste NE)         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8092 CALAN3-RN069  0 1.005  60.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8093 CALAN3-RN034  0 1.000  63.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8094 SSAN12-RN069  0 1.005  60.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8095 LANCHI-RN069  0 1.008  61.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8096 SSAN12-RN034  0 1.001  63.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8097 LANCHI-RN034  0 1.005  63.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8098 MACAMBEOL009  1 1.001  66.5     9.0    -1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8099 LANCHIEOL014  1 1.001  66.4    14.0    -1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8109 SSANT3-RN069  0 1.003  60.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8110 PEDRAJ-RN069  0 1.005  63.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8111 SSANT3-RN034  0 0.999  63.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8112 PEDRAJ-RN034  0 0.999  66.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8113 MACAM2EOL009  1 0.999  66.9     9.0    -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8114 PEDRAJEOL020  1 0.997  69.6    20.8    -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8175 STD-T1-RN000  0 1.003  48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8176 STD-T1-RN013  0 1.003  48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8177 STD-T2-RN000  0 1.003  48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8178 STD-T2-RN013  0 1.003  48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8181 C.NOVO-RN138  0 1.010  52.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8242 SAROSA-RN138  0 1.010  57.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8243 SAROSA-RN034  0 0.997  60.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45475 KAIROS-RN230  0 0.998  50.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45476 KAIROS-RN034  0 0.995  55.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45477 KAIROSEOL025  1 0.997  56.5    60.0    -2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47007 NAT2G3-RN069  0 0.994  48.3     0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47008 NAT3G3-RN069  0 0.998  49.5     1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47010 ACU-G3-RN069  0 1.020  53.3    13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47011 EXT-G3-RN069  0 1.013  50.3    46.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47123 MUS-G3-PB069  0 1.017  31.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47124 SRI-G3-PB069  0 0.997  33.2    33.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47126 JPE-G3-PB069  0 1.003  35.3     8.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47128 CGD-G3-PB069  0 1.011  38.5    28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47177 BNO-G3-PE138  0 1.007  40.7    62.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 319

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 744 * PB/RN - Consumidores RB             

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8023 NOR.CP-PB230 -1 0.991  34.5     0.0     0.0     0.0     0.0    21.0     6.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8024 NOR.EC-PB230  0 0.993  34.7     0.0     0.0     0.0     0.0    16.0     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8025 NOR.NO-PB230  0 0.995  34.9     0.0     0.0     0.0     0.0    14.5     4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8446 CM.COT-PB230  0 1.001  40.9     0.0     0.0     0.0     0.0    17.0     3.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 320

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 761 * CE - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5176 TIANGD-CE500  0 1.074  27.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -115.3     0.0     0.0     0.0 LIG
                                                0.0                                                  -632.4
   5318 ACARAT-CE500  0 1.073  29.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -115.2     0.0     0.0     0.0 LIG
                                                0.0                                                  -218.8
   5370 PECEM2-CE500  0 1.070  34.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -103.0
   5380 MLG2---CE500  0 1.070  41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -114.5     0.0     0.0     0.0 LIG
                                                0.0                                                  -807.2
   5408 MILAGR-CE500  0 1.070  41.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -114.6     0.0     0.0     0.0 LIG
                                                0.0                                                  -286.4
   5428 QUIXAD-CE500  0 1.067  42.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -341.6
   5451 FTZ2---CE500  0 1.055  36.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -165.7     0.0     0.0     0.0 LIG
                                                0.0                                                  -167.1
   5480 SOBRA3-CE500  0 1.075  29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -343.9
   5841 PACABA-CE500  0 1.056  36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -167.3     0.0     0.0     0.0 LIG
   5924 JAGUAD-CE500  0 1.056  47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -111.5
   5929 JAGUADCER013  0 1.070  47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               26.1                                                     0.0
   7959 TGD-T1-CE000  0 1.010  27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7960 TGD-T2-CE000  0 1.010  27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7961 TGD-T1-CE013  0 1.010  27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7962 TGD-T2-CE013  0 1.010  27.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9516 SOBRALCER016  0 1.061  29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                              -23.6                                                     0.0
  42308 MLG5T1-CE000  0 1.070  41.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42309 MLG5T1-CE013  0 1.070  41.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42310 MLG5T6-CE000  0 1.070  41.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42311 MLG5T6-CE013  0 1.070  41.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42312 MLG5T7-CE000  0 1.079  40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42313 MLG5T7-CE013  0 1.079  40.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42326 PCD-T1-CE000  0 1.065  37.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42327 PCD-T1-CE013  0 1.065  37.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42328 PCD-T2-CE000  0 1.064  37.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42329 PCD-T2-CE013  0 1.064  37.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42330 PCD-T3-CE000  0 1.063  37.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42331 PCD-T3-CE013  0 1.063  37.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42332 FTD5T1-CE000  0 1.055  36.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42333 FTD5T1-CE013  0 1.055  36.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42334 FTD5T2-CE000  0 1.057  36.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42335 FTD5T2-CE013  0 1.057  36.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42336 FTD5T3-CE000  0 1.055  35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42337 FTD5T3-CE013  0 1.055  35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42338 FTD5T4-CE000  0 1.055  36.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42339 FTD5T4-CE013  0 1.055  36.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42340 SBT-T1-CE000  0 1.075  29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42341 SBT-T1-CE013  0 1.075  29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 321

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 761 * CE - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  42342 SBT-T2-CE000  0 1.075  29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42343 SBT-T2-CE013  0 1.075  29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 322

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 762 * CE - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5020 TRAIT2-CE034  0 0.992  44.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5034 CALCAR-CE034  0 1.000  54.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5035 CALCAR-CE230  0 0.999  50.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5081 MARACN-CE230  0 0.987  34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5170 CALCARUFV136  1 0.999  55.3    69.9   -10.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5285 AQZT1--CE013  0 1.020  36.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5286 AQZT1--CE000  0 1.020  36.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5287 IBDT1--CE000  0 1.003  29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5288 IBDT1--CE013  0 1.003  29.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5299 FLORE-UFV086  1 1.005  58.7    42.1    -6.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5320 CATAVEEOL014  1 1.004  37.5    15.0    -1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5337 QUIXER-CE230  0 0.999  50.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5352 CARCAR-RN230  0 1.001  57.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5353 CARCAR-RN012  0 0.997  59.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5371 PECEM2-CE230  0 0.994  36.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5373 SANTOS-CE034  0 0.990  44.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5374 SANTOSEOL032  1 1.003  46.6    34.0    -1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5378 TACARA-PE230  0 1.008  37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5381 AQUIR2-CE230  0 0.989  35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5386 FTZT4--CE000  0 1.018  31.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5387 FTZT2--CE000  0 1.018  31.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5388 FTZT2--CE013  0 1.018  31.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5410 MLGCER-CE000  0 1.002  41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5411 MILAGR-CE230  0 0.990  41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    49.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -29.4
   5412 MLGTR3-CE013  0 1.006  37.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5414 MLGTR4-CE013  0 1.006  37.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5418 MLGT3--CE000  0 1.011  37.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5419 MLGT4--CE000  0 1.011  37.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5420 FLORE2-PE230  0 1.000  36.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5421 BANABU-CE230  0 1.010  44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    51.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -20.4
   5431 RUSSAS-CE230  0 1.000  49.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5434 ARACT2-CE230  0 1.000  51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5438 ARACT2-CE034  0 0.990  55.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5439 CANOAQEOL067  1 0.991  57.7    75.9   -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5448 PFORMO-CE034  0 0.996  37.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5449 PFORMO-CE230  0 1.005  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5450 FTZCER-CE000  0 0.993  35.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5452 FORTAL-CE230  0 0.990  35.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -39.2
   5456 FTZTR4-CE013  0 1.018  31.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5458 FTZ2---CE230  0 0.990  35.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5471 D.GOUV-CE230  0 0.990  34.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    49.0     0.0     0.0     0.0 LIG
   5472 P.MORGEOL019  1 1.000  40.8    15.0    -1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5481 SBD----CE230  0 0.990  29.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -19.6
   5482 SBDT1--CE000  0 1.007  24.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5484 SBDT2--CE000  0 1.011  24.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 323

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 762 * CE - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5485 SBDT1--CE013  0 1.016  24.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     3.7     0.0     0.0     0.0 LIG
   5486 ACARAU-CE230  0 1.009  29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -20.4     0.0     0.0     0.0 LIG
   5487 SBDT2--CE013  0 1.011  24.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5488 SBT----CE230  0 0.993  29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5489 AUDC2--CE069  0 0.999  33.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5527 MASSAP-CE230  0 0.997  30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5536 ICAZIN-CE034  0 0.995  36.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5537 ICAZIN-CE230  0 1.005  33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5611 TAUA2--CE230  0 0.995  35.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -14.9     0.0     0.0     0.0 LIG
                                                0.0                                                   -14.9
   5612 TRAIT3EOL036  1 1.012  47.1    52.0   -13.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5631 ICO----CE230  0 0.987  40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5641 PICI2--CE230  0 0.979  33.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5651 CAUIPE-CE230  0 0.990  34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5656 PPC1--UTE000  0 0.995  36.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5658 PPECEMUTE000 -1 0.995  36.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5659 PPD---UTE000 -1 0.995  36.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5660 TERMOCUTE000 -1 0.990  34.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5745 FLORES-RN034  0 1.007  56.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5853 PACABA-CE230  0 1.017  35.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5878 TACARA-PE034  0 1.002  39.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5901 VACRIIEOL009  1 1.001  64.4    16.8    -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5917 TIANGD-CE230  0 1.012  27.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5923 ACARAT-CE230  0 1.009  29.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5925 JAGUAD-CE230  0 0.996  48.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5935 ALX-B1UFV045  1 0.994  61.8    81.9   -14.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5938 LAVRASUFV640  1 1.002  41.5    59.3    -1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5958 RIOALT-PB230  0 0.987  42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5959 RIOALT-PB034  0 1.005  44.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    12.1     0.0     0.0     0.0 LIG
   6011 IBIAPI-CE230  0 1.009  28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6016 MALHADEOL011  1 1.000  34.9    12.0    -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6037 PFORMOEOL050  1 0.993  39.3    56.0    -7.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6038 ICAZINEOL026  1 0.991  38.5    29.0    -3.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6040 AB-MT--RN230  0 1.010  54.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6041 AB-MT--RN034  0 1.002  57.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6042 ABMT-BEOL013  1 1.001  59.4    14.7    -1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6043 ABMT-AEOL011  1 1.001  59.7    12.0    -2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6051 S.ROS1EOL045  1 0.997  36.5    39.0    -2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6053 JANDAIEOL021  1 0.999  58.4    34.0    -2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6057 AMAZONEOL031  1 0.996  63.3    50.0    -4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6058 AMZ-B1-RN034  0 0.996  61.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6059 AMAZON-RN230  0 1.002  57.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6066 ITAREMEOL032  1 1.004  36.8    51.8    -9.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6106 PITOMBEOL047  1 0.997  55.7    53.0   -10.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6386 TRAIT1EOL026  1 1.002  47.9    32.0    -2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6530 CACIMB-CE230  0 1.009  28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6533 CACIMA-CE034  0 0.999  32.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6540 CACIMB-CE034  0 1.003  30.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6550 CACIA-EOL024  1 1.000  34.5    28.0    -1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 324

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 762 * CE - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6576 AMZ-B2-RN034  0 0.996  61.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6616 PCHEIR-CE230  0 1.005  33.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6618 CACIMBEOL017  1 1.004  32.3    16.0    -1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6636 ITAREMEOL037  1 1.004  37.5    59.9   -11.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6642 AMAZONEOL033  1 0.995  63.3    53.0    -4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6649 ITAREM-CE230  0 1.011  31.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6650 ITC-B1-CE034  0 1.002  35.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6653 CARCAREOL030  1 1.003  60.6    48.0    -7.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6655 ITC-B2-CE034  0 1.005  34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6676 CATAVE-CE034  0 0.999  32.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6678 TACARAEOL034  1 1.003  42.3    41.0    -5.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6688 VACREIEOL013  1 1.000  65.3    14.7    -0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6692 PCHEIR-CE034  0 1.001  36.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6693 PCHEIREOL023  1 1.001  39.6    26.0    -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6759 FAISA--CE230  0 0.998  40.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6760 FAISA--CE000  0 1.000  40.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6761 FAISAA-CE034  0 0.999  43.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6762 FAISAB-CE034  0 0.978  43.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -15.3     0.0     0.0     0.0 LIG
   6764 TAIBA--CE230  0 0.995  36.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6765 TAIBA--CE034  0 0.996  40.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6766 ICARAI-CE230  0 0.993  34.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -19.7     0.0     0.0     0.0 LIG
   6767 ICARAI-CE034  0 0.995  38.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6768 ICARAIEOL031  1 0.998  39.9    35.0     1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6770 TRAIRI-CE230  0 0.995  41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6777 TAIBA-EOL027  1 0.999  42.2    30.0     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6779 TRAIT3-CE034  0 1.018  44.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6780 TRAIT1-CE034  0 0.992  44.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6781 FAISAAEOL040  1 1.002  45.5    44.0    -0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6782 FAISABEOL038  1 0.995  46.4    44.0     2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6792 ICARAB-CE034  0 0.991  38.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6793 BCIGRIEOL028  1 1.002  41.1    40.8     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7037 FTZCE1CER026  0 1.016  35.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               17.8                                                     0.0
   7038 FTZCE2CER026  0 1.016  35.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               17.8                                                     0.0
   7041 MLGCE1CER012  0 1.008  41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                8.8                                                     0.0
   7042 MLGCE2CER012  0 1.008  41.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                8.8                                                     0.0
   7069 PANAT1UFV551  1 0.999  50.6    60.9    -8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7151 FSOLARUFV004 -1 1.003  42.3     4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7184 PITOMB-CE230  0 1.008  51.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7185 PITOMB-CE034  0 0.995  55.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7199 TRAIT2EOL024  1 1.002  47.7    29.8    -2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7231 MCN-T1-CE000  0 0.994  32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7232 MCN-T1-CE013  0 0.994  32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7233 MCN-T2-CE000  0 0.994  32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7234 MCN-T2-CE013  0 0.994  32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7599 MCN-T3-CE000  0 0.994  32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 325

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 762 * CE - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7600 MCN-T3-CE013  0 0.994  32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7921 LAVRASUFV160  1 1.002  41.2    14.8    -0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7941 SERRO2-CE034  0 0.993  46.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7942 SERRO2EOL025  1 1.003  49.6    56.0     1.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7943 S.MATO-CE034  0 0.992  46.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7944 S.MATOEOL029  1 1.002  50.1    65.0     1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7953 SER-T1-CE000  0 0.994  46.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7954 SER-T2-CE000  0 0.993  46.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7955 SER-T1-CE013  0 0.994  46.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7956 SER-T2-CE013  0 0.993  46.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8065 BVSER1-CE069  0 1.009  29.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8066 BVSER1-CE034  0 1.001  33.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8160 CARAU2-RN230  0 1.004  53.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8163 ALEX---CE230  0 1.011  52.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8164 ALX-B1-CE034  0 0.997  60.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8165 LAVRAS-CE230  0 0.994  35.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8166 LAVRB1-CE034  0 1.002  39.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    10.0     0.0     0.0     0.0 LIG
   8240 JANDAI-CE230  0 1.004  51.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8241 JAND-1-CE034  0 0.996  55.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8305 JAND-2-CE034  0 0.996  54.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8306 JANDAIEOL020  1 0.999  58.3    32.0    -2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8319 CRATO2-CE230  0 0.993  38.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8344 ABAIAR-RN230  0 0.994  41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8345 ABAIA1-RN034  0 0.994  43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8346 ABAIA2-RN034  0 0.994  43.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8347 MILG1-UFV414  1 1.000  46.2    41.7    -0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8361 AUT-T1-CE013  0 1.007  30.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8362 AUT-T2-CE013  0 1.007  30.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8363 AUT-T1-CE000  0 1.007  30.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8364 AUT-T2-CE000  0 1.007  30.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8440 SERROT-CE230  0 0.996  42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8441 SERRO1-CE034  0 0.994  45.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8442 SERRO1EOL024  1 1.002  49.0    54.0     2.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8604 S.ROS--CE069  0 1.006  30.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8605 S.ROS1-CE034  0 0.995  34.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8606 S.ROS2-CE034  0 0.998  33.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8607 S.ROS2EOL032  1 0.999  35.3    28.0    -2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8625 V.RIO--CE069  0 1.003  35.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8626 P.MORG-CE069  0 1.005  35.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8627 V.RIO--CE034  0 0.997  42.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8628 P.MORG-CE034  0 0.999  39.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8629 V.RIO-EOL028  1 0.998  43.7    22.6    -0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8930 PITOM2UFV014  1 1.015  55.2    23.5    -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8931 PITOM2-CE034  0 1.017  53.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    10.4     0.0     0.0     0.0 LIG
   8966 RIOAL2-PB034  0 0.998  45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8982 S.MATOUFV030  1 0.999  47.9    53.7     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8983 SMTO34-CE034  0 0.994  45.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9466 PANAT1-CE034  0 1.000  49.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9467 PANAT2UFV551  1 1.001  50.6    60.9    -9.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 326

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 762 * CE - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   9468 PANAT2-CE034  0 1.001  49.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9469 PANATI-CE230  0 1.010  45.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9489 S.MATO-CE000  0 0.992  46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9490 S.MATO-CE013  0 0.992  46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9524 TAUA2-CER015  0 1.039  35.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               34.2                                                     0.0
  42258 AUD-T2-CE000  0 1.000  30.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42259 AUD-T2-CE013  0 1.000  30.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44094 FTZ4H1-CE230  0 0.991  35.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    49.6     0.0     0.0     0.0 LIG
  44497 ALX-B2-CE034  0 1.004  63.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    22.7     0.0     0.0     0.0 LIG
  44498 ALT1-1-CE000  0 1.039  46.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44499 ALT1-2-CE000  0 0.986  64.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44500 ALT1-3-CE000  0 1.011  56.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44501 ALT1-4-CE000  0 1.017  66.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44502 ALX-T1-CE013  0 1.011  56.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44503 ALX-B2UFV036  1 1.001  65.2    65.5   -12.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44588 CRT-T1-CE013  0 1.000  37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44589 CRT-T1-CE000  0 1.000  37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44590 CRT-T2-CE013  0 1.000  37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44591 CRT-T2-CE000  0 1.000  37.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44887 LAVRB2-CE034  0 1.002  38.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    10.0     0.0     0.0     0.0 LIG
  44888 LAVRT1-CE000  0 0.995  35.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45015 LAVRASUFV360  1 1.002  41.1    38.1    -1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45517 SMTOT4-CE000  0 0.994  46.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45518 SMTOT4-CE013  0 0.994  46.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46267 ABAIAR-RN000  0 0.995  41.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46268 MILG2-UFV446  1 0.999  46.4    44.9    -0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46284 AQZT4--CE000  0 1.008  34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46285 AQZT4--CE013  0 1.008  34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46518 PANATI-CE000  0 1.025  41.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46519 PANATI-CE013  0 0.998  51.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46540 PITTR2-CE000  0 1.007  51.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46541 PITTR2-CE013  0 1.007  51.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46554 PANAT2-CE000  0 0.997  51.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46555 PANAT3-CE000  0 0.998  51.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46556 PANAT4-CE000  0 0.999  51.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 327

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 763 * CE - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5083 MARACN-CE069  0 0.995  32.6    15.5     0.0     0.0     0.0   116.4    23.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5383 AQUIR2-CE069  0 1.008  34.4    69.2     0.0     0.0     0.0   246.6    58.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5409 MLGT3--CE013  0 0.993  37.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -4.9     0.0     0.0     0.0 LIG
   5413 MILAGR-CE069  0 1.012  37.4    30.6     0.0     0.0     0.0   170.4    40.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5415 MLGT4--CE013  0 0.993  37.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -4.9     0.0     0.0     0.0 LIG
   5416 MLGTIP-CE013  0 1.002  34.0     0.0     0.0     0.0     0.0    12.9     5.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5417 MILAGR-CE013  0 1.013  34.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5423 BANABU-CE069  0 0.995  42.0    18.1     0.0     0.0     0.0   104.1    26.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5424 BNBRS--CE013  0 0.989  39.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5426 BNBTIP-CE013  0 0.999  39.9     0.0     0.0     0.0     0.0     2.5     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5433 RUSSAS-CE069  0 1.016  47.2    20.9     0.0     0.0     0.0   118.5    32.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5443 MSD----CE069 -1 1.020  50.2    73.0     0.0     0.0     0.0   219.4    10.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5453 FORTAL-CE069  0 1.019  31.8    22.3     0.0     0.0     0.0   211.0    45.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5457 FTZT4--CE013  0 1.018  31.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5460 MRU---UTE000 -1 1.019  31.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5473 D.GOUV-CE069  0 1.019  31.2    13.6     0.0     0.0     0.0   253.0    53.1     0.0     0.0    50.7     0.0     0.0     0.0 LIG
   5483 SOBRAL-CE069  0 1.017  26.2    27.8     0.0     0.0     0.0   215.9    47.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5613 TAUA2--CE069  0 1.011  33.7    11.4     0.0     0.0     0.0    60.8    12.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5623 COREMA-CE069  0 1.012  40.7    37.8     5.6     0.0     0.0   179.4    45.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5633 ICO----CE069  0 1.006  38.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5643 PICI2--CE069  0 1.017  29.6    31.1     0.0     0.0     0.0   300.6    44.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5653 CAUIPE-CE069  0 1.014  31.8    24.9     0.0     0.0     0.0   152.7    23.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5702 SOLFUTUFV072  1 1.002  40.7    42.9    -5.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5855 PACABA-CE069  0 1.003  31.9    15.1     0.0     0.0     0.0   188.3    52.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6013 IBIAPI-CE069  0 1.004  29.1     9.5     0.0     0.0     0.0    57.4    12.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6112 ACARAU-CE069  0 1.001  30.3     9.8     0.0     0.0     0.0    48.0    11.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6114 BURITIEOL020  1 1.000  37.0    16.0    -1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8016 SOLFUT-CE069  0 1.009  36.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8017 SOLFUT-CE034  0 1.005  38.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8044 ICO.RN-CE069  0 1.006  38.5    10.0     0.0     0.0     0.0    25.3     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8045 ICO.CE-CE069  0 1.006  38.5    19.4     0.0     0.0     0.0    90.5    27.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8320 CRATO2-CE069  0 0.999  37.3     0.0     0.0     0.0     0.0    38.4    10.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44858 PAPAGA-CE069  0 1.004  32.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44859 CAJUCO-CE069  0 1.008  33.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44860 CAJUCO-CE034  0 1.003  35.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44861 COQUEI-CE034  0 1.000  34.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44862 BURITI-CE034  0 1.000  35.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44863 CAJUCOEOL020  1 1.001  37.6    16.0    -1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44864 COQUEIEOL018  1 1.001  36.8    14.0    -1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47009 MSD-G3-CE069  0 1.020  50.2     8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47066 AQU-G3-CE069  0 1.008  34.4    10.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47067 RUS-G3-CE069  0 1.016  47.2    12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47068 TAU-G3-CE069  0 1.011  33.7     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47069 CAU-G3-CE069  0 1.014  31.8    21.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47070 ACA-G3-CE069  0 1.001  30.3     4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47125 COR-G3-CE069  0 1.012  40.7    80.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 328

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 764 * CE - Consumidores RB                

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5422 LIBRA--CE013  0 0.997  41.2     0.0     0.0     0.0     0.0    13.0     2.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5690 CSP----CE230  0 0.994  36.7     0.0     0.0     0.0     0.0   165.5    54.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5746 CSP---UTE002  1 1.007  39.2   185.1    58.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5799 CSP---UTE001  1 1.004  42.6    15.4     2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8350 SBD.VC-CE230  0 0.990  29.4     0.0     0.0     0.0     0.0    23.0     7.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8448 QX.APD-CE230  0 0.999  50.9     0.0     0.0     0.0     0.0    16.0     5.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44096 DEVLIB-CE230  0 1.009  44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44097 CL.LIB-CE230  0 1.009  44.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 329

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 771 * PI - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5096 RGOAT2-PI000  0 1.017  23.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5097 RGOAT2-PI013  0 1.017  23.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5325 QUEIMA-PI500  0 1.062  38.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                 -1082.3
   5435 RG-SJ1CAP500  0 1.097  16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -216.7
   5436 RGONCA-PI500  0 1.083  22.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -422.1     0.0     0.0     0.0 LIG
   5437 RG-CO1CAP500  0 1.046  30.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -197.0
   5464 RGOATR-PI013  0 1.017  23.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5465 RGOATR-PI000  0 1.017  23.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5500 TERES2-PI500  0 1.064  21.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -113.3     0.0     0.0     0.0 LIG
                                                0.0                                                  -736.3
   5510 B.ESPE-PI500  0 1.034  27.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -106.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -218.1
   5570 S.J.PI-PI500  0 1.070  30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -114.4     0.0     0.0     0.0 LIG
                                                0.0                                                 -1155.3
   5572 SJ-SB1CAP500  0 1.044  25.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5574 SJ-BEACAP500  0 1.023  38.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5575 RG-CO2CAP500  0 1.048  30.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -197.7
   5576 RG-SJ2CAP500  0 1.095  16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -215.9
   5577 SJ-SB2CAP500  0 1.088  26.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -118.4
   5679 PNBIII-PI500  0 1.071  24.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -312.1     0.0     0.0     0.0 LIG
                                                0.0                                                  -493.3
   5699 LVENT3-PI500  0 1.054  39.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5818 SGON-1UFV242 -1 1.057  30.4    83.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5905 VSANGEEOL039  1 1.028  40.2    62.0   -24.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5957 FVSJP-UFV128  1 1.041  34.6   106.0   -41.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6640 CURRAL-PI500  0 1.057  39.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -603.6     0.0     0.0     0.0 LIG
   6743 NOLIND-PI500  0 1.069  30.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6744 NOLNB1-PI034  0 1.045  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6745 NOLNB2-PI034  0 1.045  34.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6746 NOLN08UFV112  1 1.040  34.8    59.8   -25.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6747 NOLN12UFV112  1 1.040  34.9    59.8   -25.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7190 GILBU2-PI500  0 1.054  23.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -666.9     0.0     0.0     0.0 LIG
                                                0.0                                                  -866.9
   7197 GB-BR-CAP500  0 1.024  26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -209.8
   7249 PNB5T1-PI000  0 1.021  24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7250 PNB5T2-PI000  0 1.021  24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7251 PNB5T1-PI013  0 1.021  24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7252 PNB5T2-PI013  0 1.021  24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7900 LVEN31-PI034  0 1.021  42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -8.9     0.0     0.0     0.0 LIG
   7901 LVEN32-PI034  0 1.021  42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -8.9     0.0     0.0     0.0 LIG
   7902 LVEN33-PI034  0 1.022  42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -8.9     0.0     0.0     0.0 LIG
   7903 LVEN34-PI034  0 1.022  42.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -8.9     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 330

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 771 * PI - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8167 FV_SJP-PI500  0 1.069  30.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8168 FV_SJP-PI034  0 1.052  32.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8188 S.GONC-PI500  0 1.055  24.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8189 SGON-1-PI034  0 1.055  28.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8198 LDVENT-PI500  0 1.053  33.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8199 LDVENT-PI034  0 1.018  36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -4.4     0.0     0.0     0.0 LIG
   8328 VSANG2EOL038  1 1.029  40.2    61.0   -24.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8329 SGON-2UFV242 -1 1.056  30.4    83.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8338 OITIS--PI500  0 1.056  39.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8339 OITI1AEOL017  1 1.003  49.1    77.0   -23.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8340 OITI1BEOL017  1 1.035  42.9    25.7   -10.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8366 SGT1-1-PI000  0 1.056  24.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8367 SGT2-1-PI000  0 1.055  24.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8368 SGON-2-PI034  0 1.054  28.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8369 SGON-3-PI034  0 1.061  28.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     8.1     0.0     0.0     0.0 LIG
   8370 SGON-4-PI034  0 1.055  28.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8372 SGON-3UFV242 -1 1.063  30.3    83.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8373 SGON-4UFV238 -1 1.057  30.1    76.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8432 SGT1-2-PI000  0 1.055  25.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8433 SGT1-3-PI000  0 1.055  25.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8434 SGT1-4-PI000  0 1.056  24.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8435 SGONT1-PI013  0 1.056  24.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8436 SGT2-2-PI000  0 1.056  25.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8437 SGT2-3-PI000  0 1.056  25.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8438 SGT2-4-PI000  0 1.055  24.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8439 SGONT2-PI013  0 1.055  24.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8724 VSANG1EOL038  1 1.028  40.3    61.0   -24.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8725 VSANG3EOL037  1 1.031  39.6    59.8   -25.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8726 VSANG4EOL038  1 1.006  46.2    62.0   -15.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8727 VSANG5EOL040  1 1.007  45.4    65.0   -16.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8728 LDVENT-PI138  0 1.024  36.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8729 LDVEN1-PI138  0 1.008  39.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8730 LDVEN1-PI034  0 1.018  36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -4.4     0.0     0.0     0.0 LIG
   8731 LDVEN2-PI034  0 1.018  36.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -4.4     0.0     0.0     0.0 LIG
   8732 LDVEN3-PI034  0 1.018  36.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -4.4     0.0     0.0     0.0 LIG
   8733 LDVEN4-PI034  0 0.986  42.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -4.1     0.0     0.0     0.0 LIG
   8734 LDVEN5-PI034  0 0.985  42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    -4.1     0.0     0.0     0.0 LIG
   8735 LDVET1-PI000  0 1.050  33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8736 LDVET2-PI000  0 1.050  33.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8737 LDVET3-PI000  0 1.006  39.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8766 SGON-5UFV048  1 1.048  28.1    49.0    -8.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8767 SGON-5-PI034  0 1.048  27.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8771 OITI3AEOL017  1 1.007  47.7    65.0   -22.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8788 OITI2AEOL017  1 1.019  45.4    48.0   -18.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8789 OITI2BEOL018  1 1.017  45.9    51.0   -18.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8790 OITI3BEOL017  1 1.036  42.7    25.7   -10.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8950 SGON-6UFV072  1 1.046  29.1    73.5   -13.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8951 SGON-6-PI034  0 1.046  28.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8952 SGT3-1-PI000  0 1.056  24.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 331

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 771 * PI - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8953 SGT3-2-PI000  0 1.054  25.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8954 SGT3-3-PI000  0 1.054  25.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8955 SGT3-4-PI000  0 1.056  24.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8956 SGONT3-PI013  0 1.056  24.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9525 PNB3--CER020  0 1.062  24.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                              -23.4                                                     0.0
  42344 SJPIT1-PI000  0 1.071  31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42345 SJPIT1-PI013  0 1.071  31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43952 SJ-SB1-PI500  0 1.070  30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43953 SJ-BEA-PI500  0 1.069  30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43980 BEA-T1-PI000  0 1.037  26.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43981 BEA-T1-PI013  0 1.037  26.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44001 TSD-T1-PI000  0 1.055  20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44002 TSD-T1-PI013  0 1.055  20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44003 TSD-T2-PI000  0 1.055  20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44004 TSD-T2-PI013  0 1.055  20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44005 TSD-T4-PI000  0 1.054  20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44006 TSD-T4-PI013  0 1.054  20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44084 SJPIT2-PI000  0 1.071  31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44085 SJPIT2-PI013  0 1.071  31.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44526 CNP-T4-PI013  0 1.053  43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44527 CNP-T4-PI000  0 1.053  43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44903 TSD-T5-PI000  0 1.053  20.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44904 TSD-T5-PI013  0 1.053  20.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44923 LVEN31-PI013  0 1.007  44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44924 LVEN32-PI013  0 1.008  44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44925 LV3T11EOL018  1 1.012  46.3    51.0   -14.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44926 LV3T12EOL018  1 1.010  46.6    51.0   -13.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44927 LV3T21EOL018  1 1.011  46.4    51.0   -13.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44928 LV3T22EOL018  1 1.011  46.2    51.0   -13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44949 LVE311-PI000  0 1.010  44.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44950 LVE312-PI000  0 1.047  40.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44951 LVE313-PI000  0 1.047  40.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44952 LVE314-PI000  0 1.007  44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44953 LVE321-PI000  0 1.011  44.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44954 LVE322-PI000  0 1.047  40.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44955 LVE323-PI000  0 1.047  40.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44956 LVE324-PI000  0 1.008  44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45034 OITIS1-PI000  0 1.053  39.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45035 OITI1A-PI034  0 1.019  44.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45036 OITI1B-PI034  0 1.042  41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45037 OITIS2-PI000  0 1.053  39.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45038 OITI2A-PI034  0 1.031  42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45039 OITI2B-PI034  0 1.030  42.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45040 OITIS3-PI000  0 1.053  39.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45041 OITI3A-PI034  0 1.023  43.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45042 OITI3B-PI034  0 1.042  41.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45049 LVENT5API034  0 1.027  42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45050 LVENT5BPI034  0 1.029  42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 332

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 771 * PI - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  45051 LVEN5AEOL018  1 1.017  46.1    53.0   -18.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45052 LVEN5BEOL017  1 1.017  46.5    50.0   -17.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45207 ZACAR--PI500  0 1.059  40.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45208 ZACAR--PI034  0 1.003  44.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45209 ZACAR-EOL080  1 1.014  49.8   236.0     8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45510 CNP-T1-PI013  0 1.052  43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45511 CNP-T2-PI013  0 1.052  43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45512 CNP-T3-PI013  0 1.053  43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45513 CNP-T1-PI000  0 1.052  43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45514 CNP-T2-PI000  0 1.052  43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45515 CNP-T3-PI000  0 1.053  43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45626 LVEN5A1PI000  0 1.049  39.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45627 LVEN5A2PI000  0 1.049  39.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45628 LVEN5A3PI000  0 1.027  42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45629 LVEN5A4PI000  0 1.028  42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45630 LVENT5API013  0 1.027  42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45631 LVENT5CPI034  0 1.027  42.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45632 LVENT5DPI034  0 1.028  42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45633 LVEN5CEOL018  1 1.016  46.7    53.0   -18.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45634 LVEN5DEOL017  1 1.017  46.7    50.0   -17.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45635 LVEN5B1PI000  0 1.048  39.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45636 LVEN5B2PI000  0 1.049  39.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45637 LVEN5B3PI000  0 1.026  42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45638 LVEN5B4PI000  0 1.028  42.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45639 LVENTBAPI013  0 1.026  42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 333

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 772 * PI - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5037 LBARRO-PI230  0 1.000  36.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5038 LBARR1-PI034  0 0.999  40.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5039 LBARR2-PI034  0 0.999  39.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5040 LBARR2EOL029  1 1.008  42.1    45.0     1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5303 CHAPA1-PI230  0 1.000  45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5305 CHAPA3-PI230  0 1.001  45.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5307 CHAPA1-PI034  0 0.996  49.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5309 CHAPA3-PI034  0 0.997  49.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5321 TRT----PI230  0 0.994  20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                    -9.9
   5322 LBARR1EOL036  1 1.008  43.0    56.0     2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5430 RGONCA-PI230  0 1.017  23.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5491 PIRIPI-PI230  0 1.003  26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    30.2     0.0     0.0     0.0 LIG
                                                0.0                                                   -20.1
   5494 PRIRLT-PI013  0 1.013  23.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5499 PRIT1--PI000  0 1.013  23.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5501 TERESI-PI230  0 0.982  20.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                    -9.7
   5502 TERES2-PI230  0 0.996  20.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5511 B.ESPE-PI230  0 0.997  26.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5520 UBE1--UHE000 -1 0.998  26.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5522 UBE2--UHE002  1 1.008  33.3   125.6    17.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5523 BOAESPSIN000 -1 0.998  26.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5525 C.NETO-MA230  0 0.990  14.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -14.7     0.0     0.0     0.0 LIG
   5530 CHAP1B-PI034  0 0.996  48.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5571 S.J.PI-PI230  0 0.993  31.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5600 CHAP1BEOL045  1 1.002  51.9    46.8     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5620 CHAP3B-PI034  0 0.997  49.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5622 CHAP3BEOL065  1 1.003  52.3    59.9     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5630 EDWIGE-PI138  0 0.993  50.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5632 EDWIGE-PI034  0 0.998  50.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5669 VERONI-PI138  0 0.993  51.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5670 VERONI-PI034  0 0.992  55.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5671 PICOS--PI230  0 0.978  38.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    14.4     0.0     0.0     0.0 LIG
                                                0.0                                                   -14.4
   5672 VERONIEOL033  1 1.000  57.4    46.0     1.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5674 PICT2--PI000  0 0.997  36.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5675 PICT2--PI013  0 0.997  36.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5681 E.MART-PI230  0 1.008  26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5734 PNBIII-PI230  0 1.022  24.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6017 SBASIL-PI230  0 0.998  46.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6018 SBASIL-PI138  0 0.992  50.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6019 EDWIGEEOL044  1 1.007  58.3    61.0    -0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6098 RGO-T1-PI000  0 1.009  23.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6099 RGO-T1-PI013  0 1.009  23.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6630 CHAP1AEOL060  1 1.001  52.7    62.0     2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6631 CHAPA2-PI230  0 1.000  45.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6632 CHAP-1-PI034  0 0.995  49.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6638 AUGUSTEOL067  1 1.003  52.4    60.0     1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 334

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 772 * PI - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6639 CHAP-2-PI034  0 0.998  48.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6641 CURRAL-PI230  0 0.995  42.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6647 CP21.8EOL064  1 1.003  52.3    61.0     0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6648 CP21.7EOL051  1 1.002  50.7    45.0     1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6651 TRT-T1-PI000  0 1.023  20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6652 TRT-T1-PI013  0 1.023  20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6665 ARA3---PI230  0 0.998  45.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6666 ARA3-C-PI034  0 0.995  48.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6667 ARA3-D-PI034  0 0.994  48.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6668 ARA3-B-PI034  0 0.995  48.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6669 ARA3-A-PI034  0 0.996  48.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6670 AR3T11-PI000  0 0.999  44.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6671 ARA3T2-PI000  0 0.997  45.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6672 ARA3C-EOL041  1 1.002  51.7    49.0     1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6673 ARA3D-EOL037  1 1.003  51.5    44.0     0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6674 ARA3B-EOL037  1 1.002  51.4    44.0     1.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6675 ARA3A-EOL041  1 1.001  51.3    48.0     1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6705 CHAPNH-PI230  0 0.995  43.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6706 CHAPN1-PI034  0 0.993  47.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6707 CHAPN2-PI034  0 0.990  47.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6708 VSVB1-EOL042  1 1.006  51.3    45.8    -0.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6709 VSVB2-EOL056  1 1.004  50.5    61.0     0.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7181 B.JESU-PI230  0 1.002  24.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -25.1     0.0     0.0     0.0 LIG
   7191 GILBUE-PI230  0 1.003  23.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7257 VPII---PI230  0 0.995  43.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7258 VPII1--PI000  0 0.994  43.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7259 VPII1--PI034  0 0.990  47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7260 VPII2--PI034  0 0.992  46.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7269 VPII--EOL025  1 1.001  51.0    57.0     1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7270 VPII--EOL022  1 0.999  49.8    50.0     1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7271 VPIII--PI230  0 0.995  43.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7272 VPIII1-PI000  0 0.994  44.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7273 VPIII1-PI034  0 0.991  47.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7274 VPIII2-PI034  0 0.989  47.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7275 VPIII-EOL025  1 1.000  50.6    57.0     1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7276 VPIII-EOL021  1 1.002  50.9    48.0    -0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8408 LBARR3EOL018  1 1.004  43.1    43.0     3.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8467 TSD-T9-PI013  0 1.010  19.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8468 TSDT10-PI013  0 1.011  19.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8469 BEA-T5-PI013  0 1.003  24.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8470 BEA-T6-PI013  0 1.003  24.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8471 TSD-T9-PI000  0 1.010  19.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8472 TSDT10-PI000  0 1.011  19.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8473 BEA-T5-PI000  0 1.003  24.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8474 BEA-T6-PI000  0 1.003  24.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8768 RGONCAUFV033  1 0.999  30.5    67.9   -10.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8769 UFVRGC-PI034  0 0.999  28.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8770 UFVRGC-PI230  0 1.017  23.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9526 EMART-CER006  0 1.001  26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               -2.6                                                     0.0
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 335

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 772 * PI - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  44007 TRT-T2-PI000  0 1.023  20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44008 TRT-T2-PI013  0 1.023  20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44027 BJE-T1-PI000  0 1.002  24.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44028 BJE-T1-PI013  0 1.002  24.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44029 BJE-T2-PI000  0 1.002  24.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44030 BJE-T2-PI013  0 1.002  24.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44035 GID-T1-PI000  0 1.004  22.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44036 GID-T1-PI013  0 1.004  22.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44037 GID-T2-PI000  0 1.004  22.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44038 GID-T2-PI013  0 1.004  22.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44090 TSI-L1-PI230  0 0.982  20.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44091 TSI-L2-PI230  0 0.982  20.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44095 U.BESP-PI230  0 0.998  26.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44130 PNB4T1-PI000  0 1.006  25.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44131 PNB4T1-PI013  0 1.006  25.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44132 PNB4T2-PI000  0 1.006  25.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44133 PNB4T2-PI013  0 1.006  25.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44584 CHAPT1-PI013  0 1.010  44.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44585 CHAPT2-PI013  0 1.010  44.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44586 CHAPT1-PI000  0 1.010  44.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44587 CHAPT2-PI000  0 1.010  44.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44609 MARANG-PI230  0 1.005  28.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44610 MRGTA--PI230  0 1.006  28.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44611 MRGTA--PI000  0 1.004  28.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44612 MRGTA1-PI034  0 0.999  30.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44613 MRGTA2-PI034  0 1.000  30.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44614 UFVMA1-PI034  0 1.002  31.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44615 MRGTA3-PI034  0 1.002  31.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44616 MRGTA1UFV090  1 0.999  33.5    51.2    -4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44617 MRGTA2UFV090  1 0.999  33.2    51.2    -4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44618 MRGTB--PI230  0 1.005  28.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44619 MRGTB--PI000  0 1.005  28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44620 MRGTB1-PI034  0 1.000  30.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44621 MRGTB2-PI034  0 1.000  30.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44622 UFVMB3-PI034  0 1.002  31.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44623 UFVMB4-PI034  0 1.001  31.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44624 MRGTB3UFV090  1 0.999  33.1    51.2    -4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44625 MRGTB4UFV090  1 0.998  33.0    51.2    -3.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44755 RGO-T2-PI000  0 1.009  23.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44756 RGO-T2-PI013  0 1.009  23.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44893 AR3T12-PI000  0 0.997  45.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44894 AR3T13-PI000  0 0.997  45.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44895 AR3T14-PI000  0 0.999  44.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44896 AR3-T1-PI013  0 0.999  44.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44902 LBARR3-PI034  0 0.994  40.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44966 VPII1--PI013  0 0.990  47.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44967 VPII2--PI013  0 0.992  47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44968 VPII2--PI000  0 0.990  47.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44969 VPII3--PI000  0 0.990  47.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 336

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 772 * PI - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  44970 VPII4--PI000  0 0.993  50.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44971 VPII5--PI000  0 0.992  47.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44972 VPIII1-PI013  0 0.991  48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44973 VPIII2-PI013  0 0.989  47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44974 VPIII2-PI000  0 0.991  48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44975 VPIII3-PI000  0 0.991  48.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44976 VPIII4-PI000  0 0.987  50.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44977 VPIII5-PI000  0 0.989  47.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46258 SDP---UFV014  1 0.997  50.3    27.4     1.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 337

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 773 * PI - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5323 TRT----PI069  0 1.015  20.0    21.4     0.0     0.0     0.0    96.5    41.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5327 CHAPA1-PI138  0 1.010  44.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5432 RGONCA-PI069  0 1.009  22.7     0.5     0.0     0.0     0.0     5.5     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5492 PIRIPI-PI138  0 1.013  25.7     3.0     0.0     0.0     0.0    20.6     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5493 PIRIPI-PI069  0 1.014  23.7     8.9     0.0     0.0     0.0    45.5    16.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5496 PRI----PI013  0 0.996  22.1     1.8     0.0     0.0     0.0    15.5     8.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5503 TERESI-PI069  0 1.012  17.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    21.8     0.0     0.0     0.0 LIG
   5505 TSAT1--PI013  0 1.010  18.0     6.5     0.0     0.0     0.0    23.4    11.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5506 TSAT2--PI013  0 1.003  16.5     5.0     0.0     0.0     0.0    21.7    11.1     0.0     0.0     3.6     0.0     0.0     0.0 LIG
   5509 TERESISIN001  1 1.013  20.8     0.0     6.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5513 BESPER-PI069  0 0.994  26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5514 BEST6--PI000  0 0.995  26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5516 UBET6--PI013  0 0.994  26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5517 BEST6--PI013  0 0.995  26.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5573 S.J.PI-PI069  0 0.983  31.6     8.5     0.1     0.0     0.0    44.1    10.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5673 PICOS--PI069  0 0.997  36.4    26.8     0.0     0.0     0.0    84.8    47.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5677 TERES2-PI069  0 1.012  19.9     5.9     0.0     0.0     0.0    45.9    23.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5678 B.ESPE-PI069  0 1.004  24.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5683 E.MART-PI069  0 1.014  25.3     1.9     0.0     0.0     0.0    22.8     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5737 PNBIII-PI138  0 1.008  25.7    15.5    12.0     0.0     0.0    59.8    32.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7183 B.JESU-PI069  0 1.003  24.3     2.6     0.0     0.0     0.0    11.6     2.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7193 GILBUE-PI069  0 1.004  22.2     1.9     0.0     0.0     0.0    20.1     1.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8034 TSA.PI-PI069  0 1.012  17.0    24.5     0.0     0.0     0.0    46.5     5.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8035 TSA.MA-PI069  0 1.012  17.0    60.8     0.5     0.0     0.0   252.5   124.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8037 BEA.PI-PI069  0 0.994  26.1     0.0     0.0     0.0     0.0     6.2     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8354 CHA1PE-PI138  0 1.010  44.5     8.2     0.0     0.0     0.0    34.0     1.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8355 CHA1PI-PI138  0 1.010  44.5     1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8356 BE2.PI-PI069  0 1.004  24.6     9.1     0.0     0.0     0.0    42.0    19.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8357 BE2.MA-PI069  0 1.004  24.6     1.7     0.0     0.0     0.0    17.9     4.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47160 SJ-G3-PI069   0 0.983  31.6    32.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47161 PNB-G3-PI138  0 1.008  25.7    84.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47162 TSA-G3-PI069  0 1.012  17.0     6.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 338

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 801 * AM - 500 kV (Interligação PA)       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8400 SILVES-AM500  0 1.068 -12.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -228.1     0.0     0.0     0.0 LIG
   8401 SV-OX1CAP500  0 1.067 -14.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -227.5
   8402 SV-OX2CAP500  0 1.067 -14.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -227.5
   8403 SV-LC1CAP500  0 1.062 -10.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -124.0
   8404 SV-LC2CAP500  0 1.062 -10.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -124.0
   8405 LC-SV1CAP500  0 1.059 -15.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -123.3
   8406 LC-SV2CAP500  0 1.059 -15.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -123.3
   8452 SILVES-AM000  0 1.061 -13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8453 SILVES-AM013  0 1.061 -13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8465 SILVESCER020  0 1.081 -12.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               28.2                                                     0.0
   8500 LECHUG-AM500  0 1.063 -13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8752 LEC1---AM000  0 0.960 -16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8753 LEC1---AM013  0 0.960 -16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8754 LEC2---AM000  0 0.960 -16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8756 LEC2---AM013  0 0.960 -16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8758 LEC3---AM000  0 0.960 -16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8759 LEC3---AM013  0 0.960 -16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 339

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 802 * AM - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7253 MA3-T5-AM000  0 0.999 -22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7254 MA3-T5-AM013  0 0.999 -22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8331 PARINT-AM230  0 1.005 -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -15.1     0.0     0.0     0.0 LIG
   8334 PARNT1-AM000  0 1.004 -13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8335 PARNT1-AM013  0 1.004 -13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8336 PARNT2-AM000  0 1.004 -13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8337 PARNT2-AM013  0 1.004 -13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8486 JTX-T1-AM000  0 0.960 -23.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8487 JTX-T1-AM013  0 0.960 -23.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8488 JTX-T2-AM000  0 0.960 -23.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8489 JTX-T2-AM013  0 0.960 -23.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8490 JTX-T3-AM000  0 0.960 -23.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8491 JTX-T3-AM013  0 0.960 -23.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8492 JTX-T4-AM000  0 0.960 -23.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8493 JTX-T4-AM013  0 0.960 -23.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8494 LEC-T1-AM000  0 1.000 -16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8495 LEC-T1-AM013  0 1.000 -16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8496 LEC-T2-AM000  0 1.000 -16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8497 LEC-T2-AM013  0 1.000 -16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8498 LEC-T3-AM000  0 1.000 -16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8499 LEC-T3-AM013  0 1.000 -16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8501 BALBIN-AM230  0 1.024 -11.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8511 J.TEIX-AM230  0 0.991 -18.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8521 MANAUS-AM230  0 1.005 -16.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8531 MAUA-3-AM230  0 0.988 -18.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8535 MAUAG1UTE002  1 1.025 -14.5   269.5   142.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8538 MAUAG2UTE000 -1 0.988 -18.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8541 P.FIGU-AM230  0 1.023 -13.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8551 C.ROCH-AM230  0 1.012 -15.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -15.4
   8597 BALBEQUHE004  1 0.986  -7.0   151.0   -18.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8611 CROCHAUTE004  1 1.008 -11.1    68.4    -0.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8700 LECHUG-AM230  0 1.012 -15.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   225.3     0.0     0.0     0.0 LIG
  42294 MA3-T1-AM000  0 0.998 -22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42295 MA3-T1-AM013  0 0.998 -22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42296 MA3-T2-AM000  0 0.998 -22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42297 MA3-T2-AM013  0 0.998 -22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42298 MA3-T3-AM000  0 0.998 -22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42299 MA3-T3-AM013  0 0.998 -22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42300 MA3-T4-AM000  0 0.998 -22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42301 MA3-T4-AM013  0 0.998 -22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44047 MAN-T1-AM000  0 1.044 -20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44048 MAN-T1-AM013  0 1.044 -20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44049 MAN-T2-AM000  0 1.044 -20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44050 MAN-T2-AM013  0 1.044 -20.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44051 MAN-T3-AM000  0 1.035 -19.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44052 MAN-T3-AM013  0 1.035 -19.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44053 MAN-T4-AM000  0 1.039 -18.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44054 MAN-T4-AM013  0 1.039 -18.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 340

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 803 * AM - DIT/DIST (Mauá III)            

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8532 MAUA-3-AM138  0 1.002 -21.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8537 MAUATR-AM069  0 1.010 -28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8539 CACH-B-AM069  0 0.995 -30.1     0.0     0.0     0.0     0.0    26.9    10.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8540 CONSE4-AM069  0 0.995 -30.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8542 DIST.D-AM069  0 1.002 -29.2     0.0     0.0     0.0     0.0    86.1    33.7     0.0     0.0    14.4     0.0     0.0     0.0 LIG
   8543 TAMBAQ-AM069  0 1.012 -28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8547 CID.NO-AM069  0 0.981 -32.2     0.0     0.0     0.0     0.0    57.6    22.6     0.0     0.0    13.8     0.0     0.0     0.0 LIG
   8548 MANAUA-AM069  0 1.008 -13.8     0.0     0.0     0.0     0.0     5.2     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8549 STAETE-AM069  0 0.997 -16.5    34.6     0.0     0.0     0.0    54.4     9.0     0.0     0.0     7.2     0.0     0.0     0.0 LIG
   8550 S.JOSE-AM069  0 0.996 -30.1     0.0     0.0     0.0     0.0    54.2    21.2     0.0     0.0    10.7     0.0     0.0     0.0 LIG
   8560 MARAPA-AM069  0 0.997 -30.1     0.0     0.0     0.0     0.0    39.6    15.5     0.0     0.0    10.7     0.0     0.0     0.0 LIG
   8561 MAUAB1-AM069  0 1.002   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   8562 D.IND--AM069  0 0.998 -30.0     0.0     0.0     0.0     0.0    70.3    27.5     0.0     0.0    10.7     0.0     0.0     0.0 LIG
   8581 MAUAB2-AM069  0 1.010 -28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8582 MAUA2M-AM069  0 1.010 -28.3     0.0     0.0     0.0     0.0    25.5    10.0     0.0     0.0     7.3     0.0     0.0     0.0 LIG
   8583 CONSE1-AM069  0 1.010 -28.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8584 CONSE2-AM069  0 0.993 -30.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8587 CONSE3-AM069  0 1.002 -29.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8591 CONSE6-AM069  0 0.995 -30.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8592 MUBL4DUTE000  0 0.992   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   8593 MUBL4D-AM069  0 1.017   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   8594 MUBL4MUTE000  0 0.992   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   8595 MAUABLUTE000  0 0.992   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   8596 MUBL4M-AM069  0 1.017   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
   8609 PIE-MAUTE004  1 0.985  -9.0    66.4     4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8615 PIETB1UTE011  1 0.984 -25.7    33.7    16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8617 PIETB2UTE010  1 0.982 -25.9    30.6    14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46287 P&G----AM069  0 1.010 -28.3     0.0     0.0     0.0     0.0     8.9     1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46288 MISERV-AM069  0 1.010 -28.3     0.0     0.0     0.0     0.0     1.5     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46289 MULTIB-AM069  0 1.010 -28.3     0.0     0.0     0.0     0.0     4.3     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46290 PLASTI-AM069  0 1.010 -28.3     0.0     0.0     0.0     0.0     0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46291 SAMSUG-AM069  0 1.010 -28.3     0.0     0.0     0.0     0.0    12.3     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46292 VALFIL-AM069  0 1.010 -28.3     0.0     0.0     0.0     0.0     3.9     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46293 VIDEOL-AM069  0 1.010 -28.3     0.0     0.0     0.0     0.0     3.1     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46294 WHIMAR-AM069  0 1.010 -28.3     0.0     0.0     0.0     0.0     3.9     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46295 VERDEB-AM069  0 1.010 -28.3     0.0     0.0     0.0     0.0     2.8     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46296 MUSASH-AM069  0 0.993 -30.6     0.0     0.0     0.0     0.0     3.5     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46297 BRIDGE-AM069  0 0.993 -30.6     0.0     0.0     0.0     0.0    10.5     2.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46298 VALFI2-AM069  0 0.993 -30.6     0.0     0.0     0.0     0.0     2.5     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46299 PLACIB-AM069  0 1.002 -29.3     0.0     0.0     0.0     0.0     4.4     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46300 GCIRCU-AM069  0 1.002 -29.3     0.0     0.0     0.0     0.0     2.1     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46301 ITAUTI-AM069  0 1.002 -29.3     0.0     0.0     0.0     0.0     0.3     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46302 ECA----AM069  0 1.002 -29.3     0.0     0.0     0.0     0.0     3.1     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46303 ETA----AM069  0 1.002 -29.3     0.0     0.0     0.0     0.0     1.6     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46304 BIC_AM-AM069  0 0.995 -30.3     0.0     0.0     0.0     0.0     5.2     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46305 HONDA--AM069  0 0.995 -30.3     0.0     0.0     0.0     0.0    30.3     5.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46306 LG-----AM069  0 0.995 -30.3     0.0     0.0     0.0     0.0     3.7     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46307 VID_II-AM069  0 0.995 -30.3     0.0     0.0     0.0     0.0     1.9     0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46308 SHOWA--AM069  0 0.995 -30.3     0.0     0.0     0.0     0.0     3.1     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 341

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 803 * AM - DIT/DIST (Mauá III)            

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  46309 REMAN--AM069  0 0.995 -30.3     0.0     0.0     0.0     0.0     4.4     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46310 PPLAST-AM069  0 0.995 -30.3     0.0     0.0     0.0     0.0     2.7     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46311 CROWN--AM069  0 0.995 -30.3     0.0     0.0     0.0     0.0     2.9     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46312 CONSE5-AM069  0 1.006 -28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46313 NISSIN-AM069  0 1.006 -28.8     0.0     0.0     0.0     0.0     3.5     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46314 MEPACK-AM069  0 1.006 -28.8     0.0     0.0     0.0     0.0     3.1     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46315 RUBBER-AM069  0 1.006 -28.8     0.0     0.0     0.0     0.0     4.5     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46316 POLIMI-AM069  0 0.995 -30.3     0.0     0.0     0.0     0.0     0.4     0.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46317 COMPAZ-AM069  0 0.995 -30.3     0.0     0.0     0.0     0.0     2.6     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46318 YAMAHA-AM069  0 0.995 -30.3     0.0     0.0     0.0     0.0     2.6     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46319 P&G_RN-AM069  0 0.995 -30.3     0.0     0.0     0.0     0.0     2.3     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46320 SUMAUM-AM069  0 0.981 -32.2     0.0     0.0     0.0     0.0     4.4     0.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46326 CONSE9-AM069  0 1.006 -14.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46327 3M-----AM069  0 1.006 -14.3     0.0     0.0     0.0     0.0     3.1     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46328 NOVMED-AM069  0 1.006 -14.3     0.0     0.0     0.0     0.0     2.7     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46329 MICHEL-AM069  0 1.006 -14.3     0.0     0.0     0.0     0.0     2.9     0.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46332 SP.VNO-AM069  0 0.997 -16.5     0.0     0.0     0.0     0.0     3.8     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 342

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 804 * AM - DIT/DIST (Manaus)              

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8522 MANAU1-AM069  0 1.038 -18.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8523 MANAU2-AM069  0 1.051 -19.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8524 FLORES-AM069  0 1.044 -20.5     0.0     0.0     0.0     0.0    50.3    19.7     0.0     0.0     7.9     0.0     0.0     0.0 LIG
   8525 S.MANA-AM069  0 1.044 -20.0     0.0     0.0     0.0     0.0     4.8     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8526 SERING-AM069  0 1.042 -20.0     0.0     0.0     0.0     0.0    29.6    11.6     0.0     0.0     7.8     0.0     0.0     0.0 LIG
   8527 STOANT-AM069  0 1.009 -18.5     0.0     0.0     0.0     0.0    50.3    19.7     0.0     0.0     7.3     0.0     0.0     0.0 LIG
   8528 CACH-A-AM069  0 1.039 -19.7     0.0     0.0     0.0     0.0    16.5     6.4     0.0     0.0     3.9     0.0     0.0     0.0 LIG
   8529 V.OITO-AM069  0 1.038 -18.8     0.0     0.0     0.0     0.0    32.9    12.9     0.0     0.0     7.8     0.0     0.0     0.0 LIG
   8545 MANACA-AM069  0 0.852 -41.2     0.0     0.0     0.0     0.0    29.3    13.0     0.0     0.0    15.7     0.0     0.0     0.0 LIG
   8546 PIEGER-AM069  0 1.048 -20.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8563 AMBEV--AM069  0 1.044 -20.5     0.0     0.0     0.0     0.0     3.3     0.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8564 REDENC-AM069  0 1.043 -20.7     0.0     0.0     0.0     0.0    42.0    16.4     0.0     0.0     7.8     0.0     0.0     0.0 LIG
   8566 P.NEGR-AM069  0 1.042 -20.8     0.0     0.0     0.0     0.0    50.4    19.7     0.0     0.0    11.7     0.0     0.0     0.0 LIG
   8567 APAREC-AM069  0 1.039 -20.1     0.0     0.0     0.0     0.0    41.9    16.4     0.0     0.0     7.8     0.0     0.0     0.0 LIG
   8568 P.ISMA-AM069  0 1.035 -21.2     0.0     0.0     0.0     0.0    12.0     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8569 JARAQU-AM069  0 1.012 -13.6    34.6     0.0     0.0     0.0    35.9     1.7     0.0     0.0     7.4     0.0     0.0     0.0 LIG
   8570 CONSE7-AM069  0 1.008 -18.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8580 IRANDU-AM069  0 0.986 -26.2     0.0     0.0     0.0     0.0    22.5     8.8     0.0     0.0     3.5     0.0     0.0     0.0 LIG
   8610 PIEGERUTE004  1 1.033 -18.8    65.3    26.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8612 PIEJR2UTE010  1 0.992 -11.3    30.6     3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8616 PIEJR1UTE011  1 0.992 -11.0    33.7     3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8646 APARE1UTE000 -1 1.014 -20.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8653 APARE2UTE002  1 1.042 -13.2    76.5    22.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8764 JPAULO-AM069  0 1.006 -14.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46321 CONSE8-AM069  0 1.009 -18.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46322 SIVAM--AM069  0 1.008 -18.6     0.0     0.0     0.0     0.0     2.2     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46323 AEROPO-AM069  0 1.008 -18.6     0.0     0.0     0.0     0.0     1.1     0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46324 BEBIDA-AM069  0 1.009 -18.5     0.0     0.0     0.0     0.0     3.2     0.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46325 VIDL_I-AM069  0 1.009 -18.5     0.0     0.0     0.0     0.0    13.2     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46330 AGMANA-AM069  0 1.039 -20.1     0.0     0.0     0.0     0.0    10.5     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46331 SP.NEG-AM069  0 1.042 -20.8     0.0     0.0     0.0     0.0     4.0     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 343

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 805 * AM - DIT/DIST (J. Teixeira)         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8512 J.TEIX-AM138  0 1.007 -23.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8513 MUTIRA-AM138  0 0.996 -24.5     0.0     0.0     0.0     0.0   102.5    40.1     0.0     0.0    17.9     0.0     0.0     0.0 LIG
   8514 CH.GRA-AM138  0 0.987 -25.7     0.0     0.0     0.0     0.0   133.3    52.2     0.0     0.0    21.1     0.0     0.0     0.0 LIG
   8515 COMPEN-AM138  0 0.977 -27.2     0.0     0.0     0.0     0.0    92.4    36.2     0.0     0.0    13.7     0.0     0.0     0.0 LIG
   8516 CENTRO-AM138  0 0.979 -26.8     0.0     0.0     0.0     0.0   114.4    44.8     0.0     0.0    10.4     0.0     0.0     0.0 LIG
   8536 D.IND3-AM138  0 1.006 -23.1     0.0     0.0     0.0     0.0    53.3    20.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8751 LECHUG-AM138  0 1.000 -16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8762 JPAULO-AM138  0 0.999 -16.3    35.7     0.0     0.0     0.0    79.9    27.5     0.0     0.0    10.8     0.0     0.0     0.0 LIG
   8763 RP.EVA-AM138  0 0.999 -16.9     0.0     0.0     0.0     0.0     6.3     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 344

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 806 * AM - DIT/DIST (Radiais)             

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8332 PARINT-AM138  0 1.004 -13.6     0.0     0.0     0.0     0.0    28.4    11.1     0.0     0.0     3.6     0.0     0.0     0.0 LIG
   8451 SILVES-AM138  0 1.030 -13.4     0.0     0.0     0.0     0.0    28.4    11.1     0.0     0.0     3.8     0.0     0.0     0.0 LIG
  46348 P.FIGU-AM069  0 1.010 -13.9     0.0     0.0     0.0     0.0    10.8     4.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 345

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 821 * AP - 230 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8250 JURUPA-PA230  0 1.024  -5.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8268 SA.JAR-AP230  0 1.015  -0.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8269 SA.JARUHE002  1 0.993   5.1   228.6   -43.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8270 LARANJ-AP230  0 1.020  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -52.0
   8276 CALDEIUHE002  1 0.992  15.0   121.4    -3.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8277 CALDEI-AP230  0 0.997   9.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8278 F.GOME-AP230  0 0.997   9.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8279 FGOMESUHE002  1 1.004  14.9   133.7    15.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8280 MACAPA-AP230  0 0.998  -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -49.8
   8282 MACAP1-AP000  0 1.044  -0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8283 MACAP1-AP013  0 1.044  -0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8284 MACAP2-AP000  0 1.045   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8285 MACAPACER015  0 1.057  -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               65.5                                                     0.0
   8286 MACAP2-AP013  0 1.045   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8288 MACAP3-AP000  0 1.019  -2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8289 MACAP3-AP013  0 1.019  -2.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42290 LRJ-T1-AP000  0 1.003  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42291 LRJ-T1-AP013  0 1.003  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42292 LRJ-T2-AP000  0 1.003  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42293 LRJ-T2-AP013  0 1.003  -2.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44143 JRP2T1-PA013  0 1.007  -5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44144 JRP2T1-PA000  0 1.007  -5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44145 JRP2T2-PA013  0 1.007  -5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44146 JRP2T2-PA000  0 1.007  -5.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44781 MACAP3-AP230  0 0.998  -0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 346

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 822 * AP - DIT/DIST                       

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   8063 LRJ.AP-AP069  0 0.997  -3.2     0.6     0.0     0.0     0.0    12.5     4.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8064 LRJ.PA-AP069  0 1.000  -2.9     0.4     0.0     0.0     0.0     3.3     0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8221 SANA1--AP000  0 0.995  -4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8223 SANA2--AP000  0 0.995  -4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8224 CNUNE1UHE002  1 0.996   4.0    42.8     3.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8225 CNUNE2UHE001  1 0.994   3.8    30.0     1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8230 SANTAN-AP013  0 1.078  -6.3     6.2     0.0     0.0     0.0    17.3     5.7     0.0     0.0    12.6     0.0     0.0     0.0 LIG
   8231 SANTA1-AP013  0 0.995  -4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8233 SANTA2-AP013  0 0.995  -4.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8251 SANTAN-AP069  0 0.994  -4.3     6.5     0.0     0.0     0.0    26.0     8.5     0.0     0.0    10.1     0.0     0.0     0.0 LIG
   8255 JURUPA-PA069  0 1.008  -5.8     0.4     0.0     0.0     0.0     3.3     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8257 STA.RI-AP069  0 0.982  -5.8     5.9     0.0     0.0     0.0    51.5    16.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8258 MACAP2-AP069  0 1.014  -3.0     3.8     0.0     0.0     0.0    49.3    15.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8259 EQUATO-AP069  0 0.973  -6.6     6.9     0.0     0.0     0.0    76.3    24.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8271 LARANJ-AP069  0 1.000  -2.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8272 COANUN-AP138  0 1.018  -0.3     0.2     0.0     0.0     0.0    28.3     9.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8274 SANTAN-AP138  0 0.996  -3.9     0.2     0.0     0.0     0.0    18.9     6.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8281 MACAP1-AP069  0 1.021  -2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44782 MACAP3-AP069  0 1.009  -2.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  46087 SAO.JS-AP069  0 0.974  -6.6     3.5     0.0     0.0     0.0    34.9    12.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 347

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 841 * PA - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6400 MARABA-PA500  0 1.079   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -569.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -633.0
   6406 MARAB1-PA013  0 1.054   5.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6408 MAATR1-PA000  0 0.982   5.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6410 TUCURU-PA500  0 1.070   4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6419 TUCUR1UHE003  1 1.015   8.9   719.5   -10.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6420 TUCUR2UHE000 -1 1.019   4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6421 TUCUR2SIN002  1 0.923   4.3     0.0  -516.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6422 TUCUR3UHE002  1 1.013   9.8   575.6   -10.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6423 TUCUR3SIN000 -1 1.019   4.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6424 TUCUR5UHE002  1 0.984   6.5   456.3  -212.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6425 TUCUR6UHE003  1 1.000   7.5   799.1  -212.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6429 TUCAT2-PA013  0 0.975   2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6430 TUCUR2-PA500  0 1.093   0.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6440 ITACAI-PA500  0 1.077   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -157.6     0.0     0.0     0.0 LIG
   6449 TUCAT2-PA000  0 0.975   2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6455 TUCAT1-PA013  0 0.976   2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6458 TUCAT1-PA000  0 0.976   2.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6460 V.COND-PA500  0 1.057  -7.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -182.6     0.0     0.0     0.0 LIG
                                                0.0                                                  -546.8
   6476 VCOAT1-PA000  0 0.960 -12.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6477 VCOAT2-PA000  0 0.960 -12.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6478 VCOAT3-PA000  0 0.960 -11.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6479 VCOAT4-PA000  0 0.960 -12.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6506 MARAB2-PA013  0 1.032   5.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6507 MB-TC4CAP500  0 1.065  10.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -113.4
   6508 MAATR2-PA000  0 0.982   5.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6509 MB-TC3CAP500  0 1.065  10.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -113.4
   6510 MB-TC1CAP500  0 1.061   8.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6511 MB-TC2CAP500  0 1.066   8.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6560 INTEGR-PA500  0 1.062   4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -153.5     0.0     0.0     0.0 LIG
   6660 MARITU-PA500  0 1.054  -8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -151.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -174.4
   6701 AC-MB1CAP500  0 1.068  14.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -114.1
   6703 AC-MB2CAP500  0 1.070  14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -114.5
   6728 BMONTESIN003  1 0.955  -5.5     0.0  -706.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6729 BMONTEUHE000  0 1.032  -5.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6730 BMONTE-PA500  0 1.083  -5.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6754 SPELAD-PA500  0 1.066   4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -818.1     0.0     0.0     0.0 LIG
                                                0.0                                                 -1465.7
   7261 SPLAT1-PA000  0 1.020   3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7262 SPLAT1-PA013  0 1.020   3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7263 SPLAT2-PA000  0 1.020   3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7264 SPLAT2-PA013  0 1.020   3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7265 INTAT1-PA000  0 1.014   1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 348

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 841 * PA - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   7266 INTAT1-PA013  0 1.014   1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7267 INTAT2-PA000  0 1.014   1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7268 INTAT2-PA013  0 1.014   1.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7306 IT-CO1CAP500  0 1.078  -0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -158.1
   8100 XINGU--PA500  0 1.085  -5.5     0.0     0.0     0.0     0.0     0.0     0.0  3000.0  1118.9  1724.8     0.0     0.0     0.0 LIG
                                                0.0                                                  -812.9
   8101 XI-TC1CAP500  0 1.112 -16.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -168.1
   8102 XI-TC2CAP500  0 1.114 -16.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -168.7
   8103 XI-JR1CAP500  0 1.083  -4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -159.6
   8104 XI-JR2CAP500  0 1.083  -4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -159.6
   8200 JURUPA-PA500  0 1.076  -6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -314.9     0.0     0.0     0.0 LIG
   8201 JR-XI1CAP500  0 1.067  -8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -154.7
   8202 JR-XI2CAP500  0 1.067  -8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -154.7
   8203 JR-OX1CAP500  0 1.061  -4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -225.0
   8204 JR-OX2CAP500  0 1.061  -4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -224.9
   8249 JURUP3-PA000  0 1.074  -5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8252 JURUP1-PA000  0 1.074  -5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8253 JURUP1-PA013  0 1.074  -5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8254 JURUP2-PA000  0 1.074  -5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8256 JURUP2-PA013  0 1.074  -5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8265 JURUPACER018  0 0.971  -6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                             -154.3                                                     0.0
   8300 ORIXIM-PA500  0 1.071 -10.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -229.5     0.0     0.0     0.0 LIG
   8301 OX-JR1CAP500  0 1.069 -12.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -228.4
   8302 OX-JR2CAP500  0 1.069 -12.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -228.5
   8303 OX-SV1CAP500  0 1.059  -7.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -224.1
   8304 OX-SV2CAP500  0 1.059  -7.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -224.1
   8352 ORX-T1-PA000  0 1.087 -14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8353 ORX-T1-PA013  0 1.087 -14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8365 ORIXIMCER015  0 1.024 -10.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                              -96.9                                                     0.0
  43958 MB-TC1-PA500  0 1.079   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43959 MB-TC2-PA500  0 1.079   7.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43970 XG--T1-PA000  0 1.020  -6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43971 XINGU--PA013  0 1.020  -6.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43976 VCOAT1-PA013  0 0.960 -12.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 349

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 841 * PA - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  43977 VCOAT2-PA013  0 0.960 -12.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43978 VCOAT3-PA013  0 0.960 -11.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43979 VCOAT4-PA013  0 0.960 -12.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44056 ITACT1-PA000  0 1.021   4.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44057 ITACT1-PA013  0 1.021   4.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44058 ITACT2-PA000  0 1.021   4.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44059 ITACT2-PA013  0 1.021   4.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44060 ITACT3-PA000  0 1.021   4.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44061 ITACT3-PA013  0 1.021   4.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44073 JURUP3-PA013  0 1.074  -5.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44113 MARIT1-PA013  0 0.994 -13.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44125 MARIT1-PA000  0 0.994 -13.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 350

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 842 * PA - 230 kV (Tramo Oeste)           

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6416 TUCATR-PA230  0 0.982   2.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6520 ALTT3--PA013  0 1.018  -9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6521 ALTAMI-PA230  0 1.022  -7.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -31.3     0.0     0.0     0.0 LIG
                                                0.0                                                   -31.3
   6522 ATTF60-PA000  0 1.017  -9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6525 ALTT1--PA013  0 1.017  -9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6531 TRANSA-PA230  0 1.018 -10.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -72.6
   6537 TAPAJOSIN001  1 1.001 -12.1     0.0    -5.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6538 TAPAJ1-PA013  0 0.990 -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6539 TAPAJ2-PA013  0 0.990 -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6541 RUROP--PA230  0 1.007 -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -30.4     0.0     0.0     0.0 LIG
                                                0.0                                                   -60.9
   6545 RUROP2-PA013  0 1.012 -13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6546 RUROP3-PA013  0 1.012 -13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6547 RUROP3-PA000  0 1.012 -13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6548 RUROP1-PA000  0 1.012 -13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6549 RUROP2-PA000  0 1.012 -13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6551 TAPAJO-PA230  0 1.004 -12.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -10.1
   6552 RUROP-SIN001  1 0.975 -12.7     0.0    53.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6554 PIMENT-PA230  0 1.025  -7.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6555 PMTBL1UHE000  0 1.025  -7.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6556 PMTBL2UHE000  0 1.025  -7.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6557 ALTT2--PA000  0 1.017  -9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6558 ALTT2--PA013  0 1.017  -9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6559 PMTBL3UHE000  0 1.025  -7.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6568 TAPAJ1-PA000  0 0.990 -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6569 TAPAJ2-PA000  0 0.990 -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6578 ALTT3--PA000  0 1.018  -9.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8106 XINGU--PA230  0 1.018  -6.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8311 ORIXIM-PA230  0 1.004 -10.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -10.1
   8313 ORIXI1-PA000  0 1.005 -10.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8314 ORIXI1-PA013  0 1.005 -10.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8315 ORIXI2-PA000  0 1.005 -10.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8316 ORIXI2-PA013  0 1.005 -10.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8321 JURUTI-PA230  0 1.009 -12.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -10.2     0.0     0.0     0.0 LIG
                                                0.0                                                   -10.2
   8324 JURUT1-PA000  0 1.005 -12.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8325 JURUT2-PA000  0 1.005 -12.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8326 JUR-T1-PA013  0 1.005 -12.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8327 JURUTT-PA013  0 1.005 -12.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8505 TUC-T3-PA000  0 1.008   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8506 TUC-T3-PA013  0 1.008   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8507 TUC-T4-PA000  0 1.008   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8508 TUC-T4-PA013  0 1.008   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42266 TUC-T1-PA000  0 1.009   2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42267 TUC-T1-PA013  0 1.009   2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 351

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 842 * PA - 230 kV (Tramo Oeste)           

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

  44153 TUC-T2-PA000  0 1.010   2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44154 TUC-T2-PA013  0 1.010   2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 352

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 843 * PA - 230 kV (Norte)                 

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6461 V.COND-PA230  0 0.998 -11.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   110.7     0.0     0.0     0.0 LIG
   6465 VCONDESIN002  1 0.984 -11.6     0.0   108.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6471 GUAMA--PA230  0 0.996 -12.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    54.6     0.0     0.0     0.0 LIG
   6481 UTINGA-PA230  0 0.995 -13.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    54.5     0.0     0.0     0.0 LIG
   6487 CN--VCCAP230  0 1.006 -18.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6488 SRTF62-PA013  0 1.002 -16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6489 CASTAN-PA230  0 0.999 -13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6490 SRTF62-PA000  0 1.002 -16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6491 STA.MA-PA230  0 0.998 -14.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    54.8     0.0     0.0     0.0 LIG
   6494 SRTF61-PA000  0 1.002 -16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6495 SRTF61-PA013  0 1.002 -16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6496 SRAT61-PA000  0 0.991 -16.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6497 SRAT62-PA000  0 0.991 -16.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6498 SRAT62-PA013  0 0.991 -16.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6499 SRAT61-PA013  0 0.991 -16.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6535 TOME-A-PA230  0 0.996 -15.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6661 MARITU-PA230  0 0.997 -12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6696 SRAT63-PA000  0 0.991 -16.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6699 SRAT63-PA013  0 0.991 -16.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6710 MIRAMA-PA230  0 0.991 -13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42268 UTG-T1-PA000  0 1.009 -16.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42269 UTG-T1-PA013  0 1.009 -16.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42270 UTG-T2-PA000  0 1.009 -16.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42271 UTG-T2-PA013  0 1.009 -16.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42272 UTG-T3-PA000  0 1.008 -16.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42273 UTG-T3-PA013  0 1.008 -16.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42274 UTG-T4-PA000  0 1.009 -16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42275 UTG-T4-PA013  0 1.009 -16.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42276 GMA-T1-PA000  0 1.012 -16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42277 GMA-T1-PA013  0 1.012 -16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42280 GMA-T3-PA000  0 1.013 -16.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42281 GMA-T3-PA013  0 1.013 -16.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42284 MMR-T1-PA000  0 1.009 -13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42285 MMR-T1-PA013  0 1.009 -13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42286 MMR-T2-PA000  0 1.009 -13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42287 MM2-T2-PA013  0 1.009 -13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42288 MMR-T3-PA000  0 1.009 -13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42289 MMT-T3-PA013  0 1.009 -13.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44114 MTTF01-PA000  0 1.000 -13.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44115 MTTF01-PA013  0 1.000 -13.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44116 MTTF02-PA000  0 1.000 -13.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44117 MTTF02-PA013  0 1.000 -13.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45364 CAS-T1-PA000  0 0.999 -17.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45365 CAS-T2-PA000  0 1.006   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  45366 CAS-T1-PA013  0 0.999 -17.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45367 CAS-T2-PA013  0 1.006   0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 DES
  47220 GMA-T4-PA000  0 1.013 -16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47221 GMA-T4-PA013  0 1.013 -16.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 353

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 844 * PA - 230 kV (Sul)                   

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6388 MART3--PA013  0 1.000   4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6390 CARAJA-PA013  0 0.996   0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6391 CARAJT-PA013  0 0.996   0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6392 CARAJ1-PA000  0 0.996   0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6393 CARAJ2-PA000  0 0.996   0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6394 MART3--PA000  0 1.000   4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6396 MART2--PA013  0 0.999   4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6399 MART2--PA000  0 0.999   4.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6401 MARABA-PA230  0 1.010   6.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6402 MART1--PA000  0 1.000   4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6404 MART1--PA013  0 1.000   4.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6405 MARABASIN001  1 0.985   6.1     0.0    37.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6407 CARAJA-PA230  0 1.009   1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6441 ITACAI-PA230  0 1.022   5.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6561 INTEGR-PA230  0 1.014   1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6562 SANTAN-PA230  0 1.023  -3.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -10.5     0.0     0.0     0.0 LIG
                                                0.0                                                   -31.4
   6571 XINGUA-PA230  0 1.012  -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -30.7
   6574 XGA2-1-PA000  0 1.005  -1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6575 XG--T1-PA013  0 1.005  -1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42282 XG--T2-PA000  0 1.005  -1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42283 XG--T2-PA013  0 1.005  -1.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44126 SAATR1-PA000  0 1.026  -4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44127 SAATR1-PA013  0 1.026  -4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44128 SAATR2-PA000  0 1.026  -4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44129 SAATR2-PA013  0 1.026  -4.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 354

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 845 * PA - DIT/DIST (Tramo Oeste)         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6411 GA1TUCUHE001  1 0.988   5.6    20.0     1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6412 GA2TUCUHE001  1 0.988   5.7    20.5     1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6413 TUCURU-PA069  0 1.010   2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6414 TUC.OB-PA013  0 1.071   2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6417 TUCURU-PA013  0 1.071   2.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6450 TUCURU-PA138  0 1.009   0.3    13.8     0.0     0.0     0.0    82.5    23.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6451 CAMETA-PA013  0 0.988   2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6452 TUC.VI-PA034  0 0.999   1.5     0.0     0.0     0.0     0.0     2.0     0.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6453 TUC.VI-PA069  0 1.000   1.8     4.9     0.0     0.0     0.0    20.2     3.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6454 TUCVIL-PA013  0 0.976  -2.0     0.1     0.0     0.0     0.0    18.9     3.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6456 T.VILA-PA013  0 0.998   1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6457 CAMETA-PA138  0 0.998   2.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                    -5.0
   6459 TUC.VI-PA000  0 0.998   1.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6523 ALTAMI-PA069  0 0.997  -9.3    15.5     0.0     0.0     0.0    66.7    10.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6526 P.BENT-PA138  0 1.003   1.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                    -5.0
   6528 TUC.VI-MA138  0 1.003   1.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6534 TRANSA-PA034  0 1.034 -11.2     2.1     0.0     0.0     0.0    11.7     2.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6542 RUROP1-PA138  0 1.008 -13.4     8.4     0.0     0.0     0.0    65.0   -11.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6543 RUROP1-PA013  0 1.013 -13.6     0.6     0.0     0.0     0.0     2.4    -0.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6553 TAPAJ2-PA138  0 0.991 -12.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8322 JURUTI-PA138  0 1.005 -12.4     0.9     0.0     0.0     0.0     9.8     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8351 ORIXIM-PA138  0 1.036 -11.0     7.0     0.0     0.0     0.0    30.1    -4.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  20700 ALTACP-PA069  0 0.998  -9.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  20701 BELOMT-PA069  0 1.022  -9.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  20704 BELOMT-PA034  0 1.034  -9.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     3.8     0.0     0.0     0.0 LIG
  20724 ALTAMI-PA034  0 1.060  -9.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  20725 ALTAMI-PA013  0 1.061  -9.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44632 BELTER-PA138  0 0.994 -12.8     3.6     0.0     0.0     0.0     8.3     2.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44633 TAPAJO-PA138  0 0.983 -12.6    36.5     0.0     0.0     0.0    86.0    25.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44634 DERIV1-PA138  0 0.994 -12.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44635 DERIV12PA138  0 0.994 -12.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44695 CRU-G1UHE000  1 1.000  -4.5     8.1    -0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44696 CRU-G2UHE000  1 1.000  -4.5     8.1    -0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44697 CRU-G3UHE000  1 1.001  -4.6     8.1    -0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44857 CRU-G--PA138  0 1.005  -8.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45197 CRU-G4UHE000  1 1.001  -4.1    12.7    -0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 355

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 846 * PA - DIT/DIST (Norte)               

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6463 V.COND-PA069  0 0.999 -13.4    28.7     0.0     0.0     0.0   147.9    43.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6472 GUAMA--PA069  0 1.013 -15.9    31.1     0.0     0.0     0.0   214.3    63.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6482 UTINGA-PA069  0 1.010 -16.1    45.4     0.0     0.0     0.0   293.8    86.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6485 CASTAN-PA138  0 0.999 -17.1    22.6     0.0     0.0     0.0    90.9    11.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6492 STA.MA-PA138  0 0.992 -15.9    14.6     0.0     0.0     0.0   103.7    26.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6493 STA.MA-PA069  0 1.002 -16.1    17.5     0.0     0.0     0.0    74.6     4.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6536 TOME-A-PA138  0 1.006 -17.4    23.3     0.0     0.0     0.0    79.4    -0.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6662 MARITU-PA069  0 1.001 -13.3    19.2     0.0     0.0     0.0    51.0    15.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6713 MIRAMA-PA069  0 0.992 -16.0    25.5     0.0     0.0     0.0   182.6    53.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44711 TOMEA1-PA013  0 1.007 -17.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44712 TOMEA1-PA000  0 1.007 -17.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44713 TOMEA2-PA000  0 1.007 -17.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44757 TOMEA2-PA013  0 1.007 -17.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  47159 STA-G3-PA138  0 0.992 -15.9     7.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 356

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 847 * PA - DIT/DIST (Sul)                 

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6397 CARAJA-PA138  0 0.996   0.5    23.8     0.0     0.0     0.0    64.8    19.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6403 MARABA-PA069  0 1.000   4.8    15.9     0.0     0.0     0.0    46.5    13.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6563 SANTAN-PA138  0 1.004   0.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -10.1
   6572 XINGUA-PA138  0 1.006  -1.2    33.9     0.0     0.0     0.0   104.8    27.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6721 SPELAD-PA138  0 1.020   3.5    15.9     0.0     0.0     0.0    66.8    19.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7951 SNT-D1-PA138  0 1.002  -4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7952 SNT-D1-PA138  0 1.002  -4.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7964 SAN.PA-PA138  0 1.004   0.1     1.9     0.0     0.0     0.0    15.2    -0.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7965 SAN.TO-PA138  0 1.004   0.1     0.6     0.0     0.0     0.0     4.7    -1.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8174 ITACAI-PA138  0 1.011   4.1    25.6     0.0     0.0     0.0   118.3    34.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 357

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 848 * PA - Consumidores RB                

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6564 MSOSSE-PA230  0 1.013   1.8     0.0     0.0     0.0     0.0    51.8    17.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6565 MOP----PA230  0 0.978  -6.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6566 SERRA--PA230  0 1.005   1.0     0.0     0.0     0.0     0.0    58.0    19.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6567 MOP----PA138  0 1.004  -7.8    10.1     0.0     0.0     0.0    61.2     1.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8058 CRD.VM-PA230  0 0.997   0.6     0.0     0.0     0.0     0.0    79.5    26.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8059 CRD.VS-PA230  0 0.980  -1.1     0.0     0.0     0.0     0.0   185.0    60.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8060 VC.ALB-PA230  0 0.996 -11.9     0.0     0.0     0.0     0.0   810.0   203.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8061 VC.ALU-PA230  0 0.998 -11.6     0.0     0.0     0.0     0.0   210.0    52.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8296 MB.CPA-PA230  0 1.010   6.1    15.6     0.0     0.0     0.0    95.7    29.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8297 TU.DOW-PA230  0 0.982   2.6     0.0     0.0     0.0     0.0    69.0    20.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8323 TA.PMG-PA230  0 1.022 -14.6     0.0     0.0     0.0     0.0    45.0   -19.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8371 OP.MOP-PA230  0 0.978  -6.0     0.0     0.0     0.0     0.0   116.2    38.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9000 XG.ANM-PA230  0 1.012  -0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44023 MOP-T1-PA000  0 1.004  -8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44024 MOP-T1-PA013  0 1.004  -8.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44025 MOP-T2-PA000  0 1.004  -8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44026 MOP-T2-PA013  0 1.004  -8.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  45603 SINOBR-PA230  0 1.022   5.1     0.0     0.0     0.0     0.0   100.0    36.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 358

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 861 * MA - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5540 MIRAND-MA500  0 1.092  17.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -162.2     0.0     0.0     0.0 LIG
                                                0.0                                                  -447.4
   5550 SLUIS2-MA500  0 1.085  16.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -320.4     0.0     0.0     0.0 LIG
   5551 SLUIS2-MA230  0 0.987  15.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5552 MIRAT1-MA000  0 0.987  14.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5553 MIRAT1-MA013  0 0.987  14.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5580 P.DUTR-MA500  0 1.078  18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -174.3     0.0     0.0     0.0 LIG
                                                0.0                                                 -1224.8
   5581 P.DUTR-MA230  0 0.997  15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5585 P.DUTR-MA013  0 1.003  15.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5588 PDDATR-MA000  0 1.003  15.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5590 IMPERA-MA500  0 1.083  13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -510.2     0.0     0.0     0.0 LIG
                                                0.0                                                  -676.7
   5592 IMP.T2-MA013  0 0.988  12.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5594 ESTREI-MA500  0 1.071  20.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                   -53.9
   5595 ESTREIUHE007  1 1.006  27.0   850.0   -41.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5597 IMP.T2-MA000  0 0.988  12.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5598 IMP.T1-MA000  0 0.988  12.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5599 IMP.T1-MA013  0 0.988  12.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5642 PARNIVUTE000 -1 1.069  17.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5645 SA.LOP-MA500  0 1.079  18.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5646 MAR3-GUTE002  1 1.034  25.1   336.8  -113.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5647 MARIV-UTE000 -1 1.079  18.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5648 MARV--UTE000 -1 1.079  18.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5649 PARNAI-MA500  0 1.079  18.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5650 NVNC2-UTE000 -1 1.079  18.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5684 BACAB--MA500  0 1.088  17.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -161.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -390.6
   5688 SLUIS4-MA500  0 1.085  16.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5695 PNEVES-MA500  0 1.077  20.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -174.0
   5815 MAR3-VUTE001  1 1.025  25.1   154.1   -62.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5834 MIRAT2-MA000  0 0.987  13.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5835 MIRAT2-MA013  0 0.987  13.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5899 DLT5-6EOL030  1 1.001  30.3    47.7    -8.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6076 SLDAT1-MA000  0 0.988  14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6077 SLDAT2-MA000  0 0.988  14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6078 SLDAT3-MA000  0 0.988  14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6079 SLDAT4-MA000  0 0.987  15.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6512 PD-IZ1CAP500  0 1.034  20.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6513 IZ-PD1CAP500  0 1.060  11.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6514 PD-IZ2CAP500  0 1.035  20.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6515 IZ-PD2CAP500  0 1.059  11.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6517 PD-AC3CAP500  0 1.059  20.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -201.8
   6700 ACAILA-MA500  0 1.080  12.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  -630.1     0.0     0.0     0.0 LIG
                                                0.0                                                  -262.5
   6702 AC-PD3CAP500  0 1.075  10.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -208.1
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 359

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 861 * MA - 500 kV                         

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6711 DELT3AEOL024  1 0.999  31.8    32.0    -4.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6712 PNEVES-MA138  0 1.012  23.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7591 IM-CO1CAP500  0 1.065  13.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -154.4
   7592 IM-CO1TCS500  0 1.083  13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   7593 IM-CO2CAP500  0 1.040  12.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                  -147.2
   7594 IM-CO2TCS500  0 1.066  13.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8007 DELT3A-MA138  0 1.008  25.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8008 DELT3A-MA034  0 0.993  29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8009 DELT3B-MA034  0 0.997  29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8010 DELT3C-MA034  0 0.996  29.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8011 DELTA6-MA138  0 1.010  23.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8013 DELT3BEOL036  1 1.001  31.8    48.8    -8.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8014 DELT3CEOL036  1 1.001  31.9    48.8    -9.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8015 DELTA5EOL010  1 1.004  32.0    15.9    -1.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8159 PARNV-UTE001 -1 1.027  18.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8310 DELT6B-MA034  0 0.997  28.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8312 DLT7-8EOL036  1 1.000  31.0    57.0   -10.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8990 SL4AT1-MA000  0 1.085  15.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8991 SL4AT2-MA000  0 1.085  15.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8992 SL4AT1-MA013  0 1.085  15.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8993 SL4AT2-MA013  0 1.085  15.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9522 SLDCE1CER018  0 0.987  15.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9523 SLDCE2CER018  0 1.017  15.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                               38.0                                                     0.0
  43954 IZ-PD1-MA500  0 1.083  13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43955 PD-IZ1-MA500  0 1.078  18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43956 IZ-PD2-MA500  0 1.083  13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43957 PD-IZ2-MA500  0 1.078  18.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43972 SLDAT1-MA013  0 0.988  14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43973 SLDAT2-MA013  0 0.988  14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43974 SLDAT3-MA013  0 0.988  14.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  43975 SLDAT4-MA013  0 0.987  15.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 360

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 862 * MA - 230 kV (Centro/Norte)          

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5546 MRAT61-MA013  0 1.004  12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5557 TOC.I1UTE000 -1 1.007  14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5558 TOC.I2UTE000 -1 1.007  14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5586 PDUTRASIN001  1 0.996  15.5     0.0    57.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5609 PITAQUUTE000 -1 0.987  15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6447 NOLI1-UTE000 -1 1.007  14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6448 NOLI2-UTE000 -1 1.007  14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44074 PDUTR2SIN001  1 1.008  15.5     0.0    47.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 361

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 863 * MA - 230 kV (Imperatriz)            

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5564 IZTF65-MA000  0 1.011   8.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5565 IZTF65-MA013  0 1.011   8.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5566 IZTF63-MA013  0 1.011   8.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5567 IZTF64-MA013  0 1.011   8.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5568 IZTF63-MA000  0 1.011   8.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5569 IZTF64-MA000  0 1.011   8.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5591 IMPERA-MA230  0 0.996  12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5596 IMPER1SIN001  1 1.006  12.7     0.0    27.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5601 P.FRAN-MA230  0 0.983   8.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5604 P.FRA3-MA000  0 0.984   7.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5605 P.FRA2-MA013  0 0.984   7.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5606 P.FRA1-MA000  0 0.984   7.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5607 P.FRA1-MA013  0 0.984   7.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5608 P.FRA2-MA000  0 0.984   7.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6605 P.FRA3-MA013  0 0.984   7.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8961 CXD-T1-MA000  0 0.998  10.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8962 CXD-T2-MA000  0 0.999  10.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8963 CXD-T1-MA013  0 0.998  10.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8964 CXD-T2-MA013  0 0.999  10.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44075 IMPER2SIN001  1 1.017  12.7     0.0    28.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44076 IZ--T2-MA000  0 0.997  12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44077 IMPER3SIN001  1 1.019  12.7     0.0    28.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44078 IZ--T2-MA013  0 0.997  12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44079 IZ--T1-MA000  0 0.998  12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  44118 CAXIA2-MA230  0 0.990  11.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 362

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 864 * MA - DIT/DIST (Centro/Norte)        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   5094 BSTF-1-MA000  0 1.010  21.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5095 BSTF-1-MA013  0 1.010  21.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5390 BSTF-2-MA000  0 1.011  21.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5392 BSTF60-MA013  0 1.011  21.1     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5393 BALSAS-MA069  0 1.004  19.4    20.3     0.0     0.0     0.0    64.0     8.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5526 C.NETO-MA069  0 1.000  12.8     6.2     0.0     0.0     0.0    21.5     3.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5531 PERITO-MA230  0 0.989  11.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5532 PRTF62-MA013  0 1.013   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5533 PERITO-MA069  0 1.014   8.5    28.8     0.0     0.0     0.0   151.3    21.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5534 PRTF62-MA000  0 1.013   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5535 PRTF61-MA013  0 1.012   8.0     0.4     0.0     0.0     0.0     4.1     1.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5538 PRTF61-MA000  0 1.013   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5539 MRAT62-MA013  0 1.003  12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5541 MIRAND-MA230  0 1.007  14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5542 MIRAND-MA138  0 0.997  12.8    36.9     0.0     0.0     0.0   154.3    12.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5543 MIRAND-MA069  0 1.017  12.4    12.3     0.0     0.0     0.0    97.9    18.7     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5544 MRAT62-MA000  0 1.003  12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5545 MRTF01-MA013  0 1.011  12.0     1.0     0.0     0.0     0.0     5.2     1.4     0.0     0.0    -5.1     0.0     0.0     0.0 LIG
   5547 MRTF01-MA000  0 1.017  12.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5549 MRAT61-MA000  0 1.004  12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5554 MRAT63-MA000  0 1.003  12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5555 MRAT63-MA013  0 1.003  12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5556 GERANO-MA230  0 1.007  14.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5561 SLUIS1-MA230  0 0.982  14.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5562 SLUIS2-MA069  0 1.002  12.6     6.1     0.0     0.0     0.0    65.8    15.5     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5563 SLUIS1-MA069  0 0.997  10.2     9.2     0.0     0.0     0.0   129.7    32.8     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5578 SLUIS4-MA069  0 0.996  13.7     4.2     0.0     0.0     0.0    98.1    28.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5579 PDTF64-MA013  0 0.999  12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5582 PDDCS1-MA000  0 0.977  15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5583 P.DUTR-MA069  0 0.999  12.8    16.7     0.0     0.0     0.0    96.3    12.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5584 PDTF61-MA013  0 1.002  13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5587 PDTF64-MA000  0 0.999  12.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5589 PDTF61-MA000  0 1.002  13.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5603 P.FRAN-MA069  0 0.992   3.8     7.4     0.0     0.0     0.0    70.3     8.4     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5610 P.ITAQUTE000  0 0.987  15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5615 PRTF63-MA000  0 1.013   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5616 PRTF63-MA013  0 1.013   8.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5617 PDTF65-MA000  0 0.999  12.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5618 PDTF65-MA013  0 0.999  12.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5685 CPDNH2-MA230  0 0.995  13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   -14.9     0.0     0.0     0.0 LIG
   5687 CPDNH2-MA069  0 1.010  12.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5689 SLUIS4-MA230  0 0.986  15.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5691 SLUIS3-MA230  0 0.980  14.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   5693 SLUIS3-MA069  0 0.993  12.7    41.5     0.0     0.0     0.0   207.6    40.6     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6001 ENCRUZ-MA230  0 0.996   7.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
                                                0.0                                                    -5.0
   6003 ENCRUZ-MA069  0 1.001   5.1     3.6     0.0     0.0     0.0    64.7     4.2     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6004 ENCRUZ-MA000  0 0.992   4.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   6005 ENCRUZ-MA013  0 0.992   4.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
CEPEL - CENTRO DE PESQUISAS DE ENERGIA ELETRICA - PROGRAMA DE ANALISE DE REDES - V11.07.02                                 PAG. 363

 ONS - 2Q2024 - AGOSTO - Máxima Diurna                                           
 RELATORIO DE BARRAS CA DO SISTEMA * AREA 864 * MA - DIT/DIST (Centro/Norte)        

 X---------------------X-----------X---------------X---------------X---------------X---------------X---------------X---------------X---X
          BARRA            TENSAO        GERACAO     INJECAO EQUIV        CARGA          ELO CC          SHUNT           MOTOR
  NUM.      NOME     TP  MOD   ANG      MW    Mvar\     MW    Mvar      MW    Mvar      MW    Mvar    Mvar   EQUIV      MW    Mvar
                                            CE Mvar                                                 SHUNT L                         EST
 X-----X------------X--X-----X-----X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X-------X---X

   6008 ENCRT2-MA000  0 0.992   4.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8001 ALUMAR-L1034  0 0.777   6.9     0.0     0.0     0.0     0.0     0.0     0.0   210.0    49.2     0.0     0.0     0.0     0.0 LIG
   8002 ALUMAR-L2034  0 0.817  15.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8003 ALUMAR-L3034  0 0.817  15.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8458 CNOCHA-MA069  0 1.007  12.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8459 CHAUBS-MA069  0 1.007  12.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8460 UBSCHA-MA069  0 1.006  12.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8461 CHAPDI-MA069  0 1.007  12.5     5.7     0.0     0.0     0.0    12.4     1.1     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8462 PALEST-MA069  0 0.985  10.3     3.0     0.0     0.0     0.0    17.0     2.3     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8463 USANTO-MA069  0 0.985   9.6     8.7     0.0     0.0     0.0    20.3     1.9     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8670 CHD-T1-MA000  0 1.011  13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8675 CHD-T1-MA013  0 1.011  13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8677 CHD-T2-MA000  0 1.011  13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8678 CHD-T2-MA013  0 1.011  13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8994 SL4-T1-MA000  0 0.995  13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8995 SL4-T2-MA000  0 0.995  13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8996 SL4-T1-MA013  0 0.995  13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   8997 SL4-T2-MA013  0 0.995  13.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
   9495 DRVHNK-MA230  0 0.990  11.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42260 CNT-T1-MA000  0 1.000  12.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42261 CNT-T1-MA013  0 1.000  12.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
  42262 CNT-T2-MA000  0 1.000  12.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0 LIG
