@! PSSE Generator Models
@!
@! GENSAE
      1 'GENSAE' '1' 5.78  0.0305  0.059  6.69  0  0.54  0.392  0.204  0.2  0.1775  0.11382515755500734  0.48524968136412905 /
      4 'GENSAE' '1' 5.0  0.0352  0.052  5.91  0  0.5820000000000001  0.42  0.2845  0.2425  0.21550000000000002  0.10012942161939892  0.37550191287772844 /
      5 'GENSAE' '1' 5.0  0.0352  0.052  5.91  0  0.5820000000000001  0.42  0.2845  0.2425  0.21550000000000002  0.10012942161939892  0.37550191287772844 /
      6 'GENSAE' '1' 5.0  0.0352  0.052  5.91  0  0.5820000000000001  0.42  0.2845  0.2425  0.21550000000000002  0.10012942161939892  0.37550191287772844 /
      7 'GENSAE' '1' 5.5  0.04  0.0786  5.42  0  0.8344  0.55  0.28  0.21  0.188  0.02132286202249512  0.20029270697372892 /
      8 'GENSAE' '1' 5.5  0.04  0.0786  5.42  0  0.8344  0.55  0.28  0.21  0.188  0.02132286202249512  0.20029270697372892 /
      9 'GENSAE' '1' 5.5  0.04  0.0786  5.42  0  0.8344  0.55  0.28  0.21  0.188  0.02132286202249512  0.20029270697372892 /
     10 'GENSAE' '1' 4.62  0.0485  0.0984  4.95  0  0.9  0.5700000000000001  0.2481  0.1739  0.11  0.16197064700907784  0.4941140334602646 /
     11 'GENSAE' '1' 4.62  0.0485  0.0984  4.95  0  0.9  0.5700000000000001  0.2481  0.1739  0.11  0.16197064700907784  0.4941140334602646 /
     14 'GENSAE' '1' 6.63  0.064  0.132  4.46  0.25  0.8664000000000001  0.6658  0.25989999999999996  0.23260000000000003  0.2052  0.14112698592273443  0.5282977760115565 /
     28 'GENSAE' '1' 4.4  0.0435  0.1055  4.05  0  0.765  0.545  0.225  0.155  0.1342  0.105  0.318 /
     29 'GENSAE' '1' 4.4  0.0435  0.1055  4.05  0  0.765  0.545  0.225  0.155  0.1342  0.105  0.318 /
     33 'GENSAE' '1' 5.35  0.044  0.089  3.85  0.25  0.98  0.559  0.29  0.26  0.15  0.08678332245321226  0.3862228233855497 /
     34 'GENSAE' '1' 5.4  0.048  0.11  4.06  0.25  0.9  0.66  0.33  0.26  0.15  0.05262002792922716  0.3157203351508149 /
     89 'GENSAE' '1' 5.4  0.06  0.094  4.518  0.25  0.89  0.66  0.36  0.29  0.2  0.0869577818823944  0.2571466989698048 /
     21 'GENSAE' '1' 5.4  0.06  0.1  4.25  0  0.8  0.55  0.32  0.23  0.13  0.09091537070321044  0.33423391144772246 /
  13029 'GENSAE' '1' 3.6  0.0256  0.03  2.63  0  0.9111  0.63  0.32  0.25  0.13  0.1666670480119499  0.40000094028717803 /
     95 'GENSAE' '1' 5.45  0.0305  0.059  3.08  0  0.97  0.65  0.3  0.22  0.15  0.13978975353225603  0.9075284661930628 /
     48 'GENSAE' '1' 6.29  0.07  0.17  2.17  0  1.02  0.67  0.32  0.28  0.18  0.11429987302905188  0.516506389859111 /
     80 'GENSAE' '1' 7.5  0.07  0.11  3.55  0  1.035  0.696  0.353  0.30100000000000005  0.14  0.03397648596108569  0.18986868392497583 /
@! GENROE
  13016 'GENROE' '1' 7.0  0.04  0.55  0.081  5.14  0  1.87  1.77  0.23500000000000001  0.425  0.17500000000000002  0.13  0.05353108475954385  0.6096972416028655 /
    433 'GENROE' '1' 6.7  0.039  0.55  0.081  5.55  0  1.85  1.76  0.225  0.42  0.17  0.15  0.07999008345242706  0.14140140222599437 /
    339 'GENROE' '1' 9.67  0.05  2.95  0.05  1.787  0  2.35  2.15  0.245  0.35000000000000003  0.18100000000000002  0.15  0.0031303161825274404  0.006162817234335326 /
    327 'GENROE' '1' 7.89  0.018  0.76  0.027  8.15  0  1.81  1.68  0.18300000000000002  0.3  0.138  0.12  0.06944394464470235  0.31388876616264966 /
    160 'GENROE' '1' 6.689  0.039  0.562  0.081  5.35  0  1.9180000000000001  1.825  0.23500000000000001  0.43200000000000005  0.17800000000000002  0.135  0.057138605995708955  0.4411919317747119 /
    161 'GENROE' '1' 5.524  0.037  0.504  0.074  4.975  0  1.712  1.652  0.247  0.445  0.19399999999999998  0.147  0.05092895925367764  0.3087808203169949 /
  11010 'GENROE' '1' 7.137  0.047  0.793  0.067  3.46  0  2.07  2.042  0.42119999999999996  0.5874  0.3178  0.26230000000000003  0.10524122531137171  0.3912297953033878 /
  11001 'GENROE' '1' 7.137  0.047  0.793  0.067  3.46  0  2.07  2.042  0.42119999999999996  0.5874  0.3178  0.26230000000000003  0.10524122531137171  0.3912297953033878 /
  13003 'GENROE' '1' 7.0  0.04  0.55  0.081  5.14  0  1.87  1.77  0.23500000000000001  0.425  0.17500000000000002  0.13  0.05353108475954385  0.6096972416028655 /
  13008 'GENROE' '1' 7.0  0.04  0.55  0.081  5.14  0  1.87  1.77  0.23500000000000001  0.425  0.17500000000000002  0.13  0.05353108475954385  0.6096972416028655 /
  11149 'GENROE' '1' 4.62  0.017  0.59  0.028  5.017  0  2.07  2.0300000000000002  0.28  0.47000000000000003  0.27  0.2  0.025438676340075964  0.11063878508037957 /
  11150 'GENROE' '1' 6.6  0.037  0.54  0.066  4.599  0  1.92  1.85  0.3  0.49  0.23500000000000001  0.18  0.049088194869585995  0.08619555201099853 /
  13033 'GENROE' '1' 6.7  0.036  0.57  0.062  5.56  0.2  2.06  1.98  0.32  0.515  0.245  0.195  0.04890144760670543  0.4105324597478724 /
  13022 'GENROE' '1' 7.0  0.04  0.57  0.08  4.507  0  2.02  1.9000000000000001  0.25  0.45  0.19  0.14  0.039175652009838496  0.4513916795282244 /
@! PSSE Excitation System Models
      1 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
      4 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
      5 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
      6 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
      7 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
      8 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
      9 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
     10 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
     11 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
     14 'IEEET1' '1' 0.00  100  0.05  20  -20  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
     28 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
     29 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
     33 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
     34 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
     89 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
     21 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
  13029 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
  13016 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
    433 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
     95 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
    339 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
    327 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
    160 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
    161 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
     48 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
  11010 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
  11001 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
  13003 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
  13008 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
     80 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
  11149 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
  11150 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
  13033 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
  13022 'IEEET1' '1' 0.00  100  0.05  8.00  -4.00  1.00  1.50  0.30  3.00  0  0.5  0.35  0.8  0.35 /
@! PSSE Governor Models
      1 'HYGOV' '1' 0.05  0.2  2.0  0.05  0.5  0.0  1.001  0.0  1.8  1.2  0.0  0.1 /
      4 'HYGOV' '1' 0.05  0.2  2.0  0.05  0.5  0.0  1.014  0.0  1.8  1.2  0.0  0.1 /
      5 'HYGOV' '1' 0.05  0.2  2.0  0.05  0.5  0.0  1.1  0.0  1.8  1.2  0.0  0.1 /
      6 'HYGOV' '1' 0.05  0.2  2.0  0.05  0.5  0.0  1.014  0.0  1.8  1.2  0.0  0.1 /
      7 'HYGOV' '1' 0.04  0.35  4.6  0.05  0.1  0.0  0.958  0.0  2.31  1.218  0.0  0.11 /
      8 'HYGOV' '1' 0.04  0.35  4.6  0.05  0.1  0.0  0.958  0.0  2.31  1.218  0.0  0.11 /
      9 'HYGOV' '1' 0.04  0.35  4.6  0.05  0.1  0.0  1.1  0.0  2.31  1.218  0.0  0.11 /
     10 'HYGOV' '1' 0.05  0.4  2.0  0.05  0.1  0.0  0.961  0.0  1.25  1.25  0.0  0.1 /
     11 'HYGOV' '1' 0.05  0.4  2.0  0.05  0.1  0.0  0.961  0.0  1.25  1.25  0.0  0.1 /
     28 'HYGOV' '1' 0.1  0.6  2.5  0.05  1.5  0.0  0.853  0.0  1.9  1.25  0.0  0.2 /
     29 'HYGOV' '1' 0.1  0.6  2.5  0.05  1.5  0.0  0.823  0.0  1.9  1.25  0.0  0.2 /
     33 'HYGOV' '1' 0.04  0.23  5.9  0.05  0.29  0.0  0.915  0.0  2.47  1.32  0.0  0.09 /
     34 'HYGOV' '1' 0.04  0.23  5.9  0.05  0.29  0.0  0.915  0.0  2.47  1.32  0.0  0.09 /
     21 'HYGOV' '1' 0.05  0.77  4.0  0.05  0.5  0.0  0.902  0.0  2.2  1.52  0.0  0.11 /
  13029 'TGOV1' '1' 0.05  0.5  1.0  -1.0  0.0  5.0  1.0 /
  13016 'TGOV1' '1' 0.05  0.5  1.0  -1.0  0.0  5.0  1.0 /
     95 'HYGOV' '1' 0.05  0.38  7.05  0.5  0.5  0.0  0.984  0.0  1.5  1.2  0.5  0.15 /
    339 'TGOV1' '1' 0.05  0.5  5.0  -5.0  0.0  5.0  1.0 /
    327 'TGOV1' '1' 0.05  0.5  1.5  -1.0  0.0  5.0  1.0 /
    160 'TGOV1' '1' 0.05  0.5  5.0  -5.0  0.0  5.0  1.0 /
    161 'TGOV1' '1' 0.05  0.5  1.0  -1.0  0.0  5.0  1.0 /
     48 'HYGOV' '1' 0.05  0.5  1.0  0.5  0.15  0.0  1.0  0.0  1.19  1.667  0.5  0.2 /
  11010 'TGOV1' '1' 0.05  0.5  1.0  -1.0  0.0  5.0  1.0 /
  13003 'TGOV1' '1' 0.05  0.5  1.0  -1.0  0.0  5.0  1.0 /
  13008 'TGOV1' '1' 0.05  0.5  1.0  -1.0  0.0  5.0  1.0 /
  11149 'TGOV1' '1' 0.05  0.5  1.0  -1.0  0.0  5.0  1.0 /
  13022 'TGOV1' '1' 0.05  0.5  1.5  -1.0  0.0  5.0  1.0 /
@! PSSE PSSModels
      1 'IEEEST' '1' 1  0  0  0  0  0  0  0  0.2092917  0.07716236  0.2092917  0.07716236  3.0  3.0  5.0  0.1  -0.1  0  0 /
      4 'IEEEST' '1' 1  0  0  0  0  0  0  0  0.2400132  0.06331884  0.2400132  0.06331884  3.0  3.0  5.0  0.1  -0.1  0  0 /
      5 'IEEEST' '1' 1  0  0  0  0  0  0  0  0.239441  0.06443059  0.239441  0.06443059  3.0  3.0  5.0  0.1  -0.1  0  0 /
      6 'IEEEST' '1' 1  0  0  0  0  0  0  0  0.2217253  0.0734572  0.2217253  0.0734572  3.0  3.0  5.0  0.1  -0.1  0  0 /
     10 'IEEEST' '1' 1  0  0  0  0  0  0  0  0.3984229  0.0278045  0.3984229  0.0278045  3.0  3.0  7.2298  0.1  -0.1  0  0 /
    433 'IEEEST' '1' 1  0  0  0  0  0  0  0  0.2797686  0.04139715  0.2797686  0.04139715  3.0  3.0  1.2  0.1  -0.1  0  0 /
  11010 'IEEEST' '1' 1  0  0  0  0  0  0  0  0.2642097  0.04152561  0.2642097  0.04152561  3.0  3.0  5.0  0.1  -0.1  0  0 /
  11001 'IEEEST' '1' 1  0  0  0  0  0  0  0  2.481207  0.008873825  2.481207  0.008873825  3.0  3.0  0.4474349  0.1  -0.1  0  0 /
     80 'IEEEST' '1' 1  0  0  0  0  0  0  0  2.002646  0.01332682  2.002646  0.01332682  3.0  3.0  1.248127  0.1  -0.1  0  0 /
  11150 'IEEEST' '1' 1  0  0  0  0  0  0  0  0.2675867  0.04560434  0.2675867  0.04560434  3.0  3.0  5.0  0.1  -0.1  0  0 /
@! PSSE RE Generator Models
  56477 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56515 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56532 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58824 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56749 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56691 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58272 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56311 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58852 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  59076 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58871 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56760 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  55813 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  55775 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56455 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56720 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58007 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58289 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58296 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58233 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56699 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56731 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56766 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  57740 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58197 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58507 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58514 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  59002 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56755 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  55443 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  59521 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58315 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  59130 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  59204 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58786 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  59087 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56285 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56574 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56606 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56622 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56778 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58027 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58160 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58194 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58196 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58207 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58216 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58239 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58249 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58294 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58513 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58624 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58226 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58806 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  59057 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  59512 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58832 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58048 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  59316 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  59524 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  55765 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56094 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  56478 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58144 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  58690 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  59176 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
  59189 'REGCA1' '1' 1  0.02  99  0.90  0.50  1.20  1.20  0.2  0.05  -1.30  0.02  1.50  99  -99  1 /
@! PSSE RE Electrical Control Models
  56477 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56515 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56532 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58824 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56749 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56691 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58272 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56311 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58852 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  59076 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58871 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56760 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  55813 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  55775 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56455 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56720 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58007 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58289 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58296 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58233 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56699 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56731 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56766 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  57740 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58197 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58507 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58514 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  59002 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56755 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  55443 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  59521 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58315 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  59130 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  59204 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58786 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  59087 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56285 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56574 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56606 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56622 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56778 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58027 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58160 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58194 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58196 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58207 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58216 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58239 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58249 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58294 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58513 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58624 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58226 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58806 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  59057 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  59512 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58832 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58048 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  59316 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  59524 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  55765 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56094 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  56478 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58144 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  58690 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  59176 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
  59189 'REECA1' '1' 0  0  1  1  0  1  0.85  1.2  0.01  -0.05  0.05  0.8  0.75  -0.75  0  0  0  0  0.05  0.436  -0.436  1.2  0.8  1  10  1  10  0  8  99  -99  1.2  0.04  1.11  0.02  0  0.75  0.2  0.750001  0.5  0.750002  1  0.750003  0.2  1.11  0.5  1.110001  0.75  1.110002  1  1.110003 /
@! PSSE RE PPC Models
  56477 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56515 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56532 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58824 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56749 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56691 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58272 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56311 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58852 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  59076 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58871 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56760 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  55813 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  55775 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56455 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56720 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58007 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58289 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58296 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58233 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56699 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56731 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56766 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  57740 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58197 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58507 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58514 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  59002 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56755 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  55443 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  59521 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58315 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  59130 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  59204 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58786 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  59087 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56285 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56574 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56606 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56622 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56778 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58027 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58160 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58194 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58196 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58207 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58216 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58239 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58249 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58294 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58513 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58624 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58226 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58806 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  59057 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  59512 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58832 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58048 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  59316 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  59524 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  55765 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56094 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  56478 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58144 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  58690 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  59176 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
  59189 'REPCA1' '1'   55443  55443  55412  '01'  0  0 0  0.02  18.0  5.00  0.00  0.05  0.70  0.00  0.00  0.00  0.10  -0.10  -0.00333  0.00333  0.436  -0.436  0.00  0.00  0.02  -0.0006  0.0006  999  -999  1  0  0.00  0.00  0.00 /
@! PSSE Generic Torque controller for Type 3 wind machines Models
  56477 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  56515 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  56532 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58824 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  56749 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  56691 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58272 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  56311 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58852 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  59076 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58871 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  56760 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  55813 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  55775 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  56455 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  56720 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58007 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58289 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58296 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58233 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  56699 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  56731 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  56766 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  57740 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58197 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58507 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58514 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  59002 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  56755 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  55443 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  59521 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58315 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  59130 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  59204 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58786 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  59087 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  56285 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  56574 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  56606 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  56622 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  56778 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58027 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58160 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58194 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58196 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58207 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58216 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58239 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58249 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58294 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58513 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58624 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58226 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58806 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  59057 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  59512 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58832 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  58048 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  59316 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
  59524 'WTTQA1' '1' 1  3.00  0.60  0.05  30  1.20  0.08  0.20  0.69  0.40  0.78  0.60  0.98  0.74  1.20  0 /
@! PSSE Generic Pitch Control Model for Type 3 Wind Generator Models
  56477 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  56515 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  56532 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58824 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  56749 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  56691 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58272 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  56311 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58852 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  59076 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58871 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  56760 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  55813 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  55775 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  56455 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  56720 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58007 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58289 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58296 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58233 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  56699 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  56731 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  56766 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  57740 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58197 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58507 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58514 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  59002 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  56755 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  55443 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  59521 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58315 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  59130 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  59204 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58786 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  59087 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  56285 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  56574 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  56606 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  56622 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  56778 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58027 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58160 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58194 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58196 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58207 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58216 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58239 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58249 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58294 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58513 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58624 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58226 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58806 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  59057 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  59512 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58832 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  58048 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  59316 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
  59524 'WTPTA1' '1' 5.00  150  30.0  3.00  0.00  0.30  27.0  0.00  10.0  -10.0 /
@! PSSE Generic Aerodynamic Model for Type 3 wind machine Models
  56477 'WTARA1' '1' 0.007  0.00 /
  56515 'WTARA1' '1' 0.007  0.00 /
  56532 'WTARA1' '1' 0.007  0.00 /
  58824 'WTARA1' '1' 0.007  0.00 /
  56749 'WTARA1' '1' 0.007  0.00 /
  56691 'WTARA1' '1' 0.007  0.00 /
  58272 'WTARA1' '1' 0.007  0.00 /
  56311 'WTARA1' '1' 0.007  0.00 /
  58852 'WTARA1' '1' 0.007  0.00 /
  59076 'WTARA1' '1' 0.007  0.00 /
  58871 'WTARA1' '1' 0.007  0.00 /
  56760 'WTARA1' '1' 0.007  0.00 /
  55813 'WTARA1' '1' 0.007  0.00 /
  55775 'WTARA1' '1' 0.007  0.00 /
  56455 'WTARA1' '1' 0.007  0.00 /
  56720 'WTARA1' '1' 0.007  0.00 /
  58007 'WTARA1' '1' 0.007  0.00 /
  58289 'WTARA1' '1' 0.007  0.00 /
  58296 'WTARA1' '1' 0.007  0.00 /
  58233 'WTARA1' '1' 0.007  0.00 /
  56699 'WTARA1' '1' 0.007  0.00 /
  56731 'WTARA1' '1' 0.007  0.00 /
  56766 'WTARA1' '1' 0.007  0.00 /
  57740 'WTARA1' '1' 0.007  0.00 /
  58197 'WTARA1' '1' 0.007  0.00 /
  58507 'WTARA1' '1' 0.007  0.00 /
  58514 'WTARA1' '1' 0.007  0.00 /
  59002 'WTARA1' '1' 0.007  0.00 /
  56755 'WTARA1' '1' 0.007  0.00 /
  55443 'WTARA1' '1' 0.007  0.00 /
  59521 'WTARA1' '1' 0.007  0.00 /
  58315 'WTARA1' '1' 0.007  0.00 /
  59130 'WTARA1' '1' 0.007  0.00 /
  59204 'WTARA1' '1' 0.007  0.00 /
  58786 'WTARA1' '1' 0.007  0.00 /
  59087 'WTARA1' '1' 0.007  0.00 /
  56285 'WTARA1' '1' 0.007  0.00 /
  56574 'WTARA1' '1' 0.007  0.00 /
  56606 'WTARA1' '1' 0.007  0.00 /
  56622 'WTARA1' '1' 0.007  0.00 /
  56778 'WTARA1' '1' 0.007  0.00 /
  58027 'WTARA1' '1' 0.007  0.00 /
  58160 'WTARA1' '1' 0.007  0.00 /
  58194 'WTARA1' '1' 0.007  0.00 /
  58196 'WTARA1' '1' 0.007  0.00 /
  58207 'WTARA1' '1' 0.007  0.00 /
  58216 'WTARA1' '1' 0.007  0.00 /
  58239 'WTARA1' '1' 0.007  0.00 /
  58249 'WTARA1' '1' 0.007  0.00 /
  58294 'WTARA1' '1' 0.007  0.00 /
  58513 'WTARA1' '1' 0.007  0.00 /
  58624 'WTARA1' '1' 0.007  0.00 /
  58226 'WTARA1' '1' 0.007  0.00 /
  58806 'WTARA1' '1' 0.007  0.00 /
  59057 'WTARA1' '1' 0.007  0.00 /
  59512 'WTARA1' '1' 0.007  0.00 /
  58832 'WTARA1' '1' 0.007  0.00 /
  58048 'WTARA1' '1' 0.007  0.00 /
  59316 'WTARA1' '1' 0.007  0.00 /
  59524 'WTARA1' '1' 0.007  0.00 /
@! PSSE Generic Drive Train Model for Type 3 and Type 4 Wind Machines Models
  56477 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  56515 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  56532 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58824 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  56749 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  56691 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58272 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  56311 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58852 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  59076 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58871 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  56760 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  55813 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  55775 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  56455 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  56720 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58007 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58289 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58296 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58233 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  56699 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  56731 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  56766 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  57740 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58197 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58507 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58514 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  59002 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  56755 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  55443 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  59521 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58315 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  59130 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  59204 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58786 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  59087 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  56285 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  56574 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  56606 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  56622 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  56778 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58027 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58160 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58194 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58196 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58207 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58216 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58239 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58249 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58294 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58513 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58624 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58226 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58806 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  59057 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  59512 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58832 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  58048 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  59316 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
  59524 'WTDTA1' '1' 4.754  0  0.869  37.35  1.5 /
