     0,   100.0,    32,     0,     0,   60.00 / PSS(R)E 32
 **Sistema benchmark de 232 barras baseado no subsistema Nord
 este
     1,'PAF1-1UHE013',  13.8000,  2,  200,    1,    1,   0.970000,     0.2350
     4,'PAF2A1UHE013',  13.8000,  2,  200,    1,    1,   0.974000,    -0.7200
     5,'PAF2A2UHE013',  13.8000,  2,  200,    1,    1,   0.974000,    -0.4000
     6,'PAF2A3UHE013',  13.8000,  2,  200,    1,    1,   0.978000,     1.9900
     7,'PAF2B1UHE013',  13.8000,  2,  200,    1,    1,   0.985000,    -2.7000
     8,'PAF2B2UHE013',  13.8000,  2,  200,    1,    1,   0.988000,    -1.6000
     9,'PAF2B3UHE013',  13.8000,  2,  200,    1,    1,   0.987000,    -1.7000
    10,'PAF3-1UHE013',  13.8000,  2,  200,    1,    1,   0.993000,    -1.7000
    11,'PAF3-2UHE013',  13.8000,  2,  200,    1,    1,   0.977000,    -1.8000
    14,'PAF4-1UHE013',  13.8000,  3,  200,    1,    1,   0.972000,     0.0000
    21,'SOBRA1UHE013',  13.8000,  2,  200,    1,    1,   0.994000,   -14.0000
    28,'ASALE1UHE013',  13.8000,  2,  200,    1,    1,   0.988000,    -1.8000
    29,'ASALE2UHE013',  13.8000,  2,  200,    1,    1,   0.986000,    -2.6000
    33,'LGONZ1UHE013',  13.8000,  2,  200,    1,    1,   1.038000,    -5.7000
    34,'LGONZ2UHE013',  13.8000,  2,  200,    1,    1,   1.038000,    -5.7000
    48,'PCAVA1UHE013',  13.8000,  2,  200,    1,    1,   1.000000,   -38.0000
    80,'ESTREIUHE013',  13.8000,  2,  200,    1,    1,   1.014000,   -34.0000
    89,'XINGO1UHE013',  13.8000,  2,  200,    1,    1,   0.981000,     8.0100
    95,'ITAPE1UHE013',  13.8000,  2,  200,    1,    1,   0.992000,   -48.0000
   104,'PERNA3UTE013',  13.8000,  4,  200,    1,    1,   1.015000,    -9.5000
   160,'TERPEGUTE013',  13.8000,  2,  200,    1,    1,   1.013000,    -4.7000
   161,'TERPEVUTE013',  13.8000,  2,  200,    1,    1,   1.009000,    -5.3000
   170,'CFURTAUTE013',  13.8000,  4,  200,    1,    1,   1.009000,   -37.0000
   200,'PAF3-A-BA230', 230.0000,  1,  200,    1,    1,   1.020000,    -6.4000
   202,'JUAZE2-BA230', 230.0000,  1,  200,    1,    1,   1.033000,   -12.0000
   203,'S.BONF-BA230', 230.0000,  1,  200,    1,    1,   1.018000,    -9.9000
   206,'SOBRAD-BA230', 230.0000,  1,  200,    1,    1,   1.003000,   -14.0000
   218,'CAUIPE-CE230', 230.0000,  1,  200,    1,    1,   0.993000,    -2.9000
   220,'BOM-NO-PE230', 230.0000,  1,  200,    1,    1,   1.029000,    -4.0000
   221,'MILAGR-CE230', 230.0000,  1,  200,    1,    1,   1.015000,    -5.7000
   222,'BANABU-CE230', 230.0000,  1,  200,    1,    1,   1.011000,     1.9900
   224,'MOSSR2-RN230', 230.0000,  1,  200,    1,    1,   1.010000,    12.8000
   228,'TERES--PI230', 230.0000,  1,  200,    1,    1,   1.005000,   -29.0000
   231,'MIRAND-MA230', 230.0000,  1,  200,    1,    1,   0.992000,   -33.0000
   237,'S.J.PI-PI230', 230.0000,  1,  200,    1,    1,   1.000000,   -23.0000
   238,'P.DUTR-MA230', 230.0000,  1,  200,    1,    1,   1.021000,   -34.0000
   239,'IMPERA-MA230', 230.0000,  1,  200,    1,    1,   1.023000,   -43.0000
   240,'ANGELI-PE230', 230.0000,  1,  200,    1,    1,   1.008000,   -10.0000
   241,'RECIFE-PE230', 230.0000,  1,  200,    1,    1,   1.012000,   -13.0000
   244,'CGRD2B-PB230', 230.0000,  1,  200,    1,    1,   0.991000,    -3.9000
   247,'GOIANI-PE230', 230.0000,  1,  200,    1,    1,   0.978000,   -13.0000
   250,'MIRUEI-PE230', 230.0000,  1,  200,    1,    1,   0.994000,   -15.0000
   251,'AÇU2---RN230', 230.0000,  1,  200,    1,    1,   1.006000,    15.2000
   258,'PENEDO-AL230', 230.0000,  1,  200,    1,    1,   1.008000,   -26.0000
   259,'MACEIO-AL230', 230.0000,  1,  200,    1,    1,   1.010000,   -16.0000
   260,'PAU-FE-PE230', 230.0000,  1,  200,    1,    1,   1.013000,   -11.0000
   269,'EUNAPO-BA230', 230.0000,  1,  200,    1,    1,   0.994000,   -56.0000
   272,'CATU---BA230', 230.0000,  1,  200,    1,    1,   0.994000,   -40.0000
   273,'JARDIM-SE230', 230.0000,  1,  200,    1,    1,   1.013000,   -19.0000
   276,'FUNIL--BA230', 230.0000,  1,  200,    1,    1,   0.999000,   -52.0000
   279,'COTEGI-BA230', 230.0000,  1,  200,    1,    1,   0.986000,   -40.0000
   284,'CAMAC4-BA230', 230.0000,  1,  200,    1,    1,   1.005000,   -38.0000
   288,'IBICOA-BA230', 230.0000,  1,  200,    1,    1,   1.002000,   -52.0000
   289,'SAPEAC-BA230', 230.0000,  1,  200,    1,    1,   1.012000,   -40.0000
   290,'PARAIS-RN230', 230.0000,  1,  200,    1,    1,   0.994000,     9.8500
   300,'PAF3-B-BA230', 230.0000,  1,  200,    1,    1,   1.015000,    -7.3000
   325,'FORTA2-CE230', 230.0000,  1,  200,    1,    1,   0.993000,    -4.9000
   326,'SOBRA3-CE230', 230.0000,  1,  200,    1,    1,   0.991000,   -12.0000
   327,'FORTAGUTE013',  13.8000,  2,  200,    1,    1,   1.006000,     2.3400
   329,'BESPER-MA230', 230.0000,  1,  200,    1,    1,   1.014000,   -25.0000
   332,'SLUIS2-MA230', 230.0000,  1,  200,    1,    1,   0.994000,   -31.0000
   339,'TERCEGUTE013',  13.8000,  2,  200,    1,    1,   1.002000,     4.3500
   346,'NATAL3-RN230', 230.0000,  1,  200,    1,    1,   0.998000,     6.5800
   349,'GARANH-PE230', 230.0000,  1,  200,    1,    1,   1.005000,    -9.6000
   353,'SUAPE2-PE230', 230.0000,  1,  200,    1,    1,   1.007000,   -11.0000
   355,'MCHAP2-BA230', 230.0000,  1,  200,    1,    1,   0.997000,   -28.0000
   364,'LNOVA2-RN230', 230.0000,  1,  200,    1,    1,   0.996000,    13.5000
   365,'IBIAP2-CE230', 230.0000,  1,  200,    1,    1,   1.013000,   -18.0000
   385,'BJLAP2-BA230', 230.0000,  1,  200,    1,    1,   0.994000,   -48.0000
   387,'REGUA--BA230', 230.0000,  1,  200,    1,    1,   1.007000,   -52.0000
   407,'RG-CO1CAP500', 500.0000,  2,  200,    1,    1,   1.022000,   -20.0000
   433,'VDOACUUTE013',  13.8000,  2,  200,    1,    1,   1.003000,    24.4000
   453,'RG-CO2CAP500', 500.0000,  2,  200,    1,    1,   1.021000,   -25.0000
   472,'OLINDI-BA230', 230.0000,  1,  200,    1,    1,   1.007000,   -33.0000
   500,'PAF4---BA500', 500.0000,  1,  200,    1,    1,   1.040000,    -8.3000
   505,'L.GONZ-PE500', 500.0000,  1,  200,    1,    1,   1.048000,    -9.6000
   506,'SOBRAD-BA500', 500.0000,  1,  200,    1,    1,   1.056000,   -18.0000
   521,'MILAGR-CE500', 500.0000,  1,  200,    1,    1,   1.020000,    -5.5000
   523,'JCMR3--RN500', 500.0000,  1,  200,    1,    1,   1.038000,    13.1000
   525,'FORTA2-CE500', 500.0000,  1,  200,    1,    1,   1.004000,    -4.2000
   526,'SOBRA3-CE500', 500.0000,  1,  200,    1,    1,   1.031000,   -13.0000
   528,'TERES2-PI500', 500.0000,  1,  200,    1,    1,   1.054000,   -27.0000
   529,'BESPER-MA500', 500.0000,  1,  200,    1,    1,   1.049000,   -24.0000
   532,'SLUIS2-MA500', 500.0000,  1,  200,    1,    1,   1.004000,   -30.0000
   537,'S.J.PI-PI500', 500.0000,  1,  200,    1,    1,   1.061000,   -21.0000
   538,'P.DUTR-MA500', 500.0000,  1,  200,    1,    1,   1.057000,   -32.0000
   539,'IMPERA-MA500', 500.0000,  2,  200,    1,    1,   1.067000,   -42.0000
   540,'ANGEL2-PE500', 500.0000,  1,  200,    1,    1,   1.047000,    -9.5000
   541,'RECIFE-PE500', 500.0000,  1,  200,    1,    1,   1.029000,   -11.0000
   542,'MESSIA-AL500', 500.0000,  1,  200,    1,    1,   1.015000,   -15.0000
   544,'CGRD3--PB500', 500.0000,  1,  200,    1,    1,   1.022000,    -1.9000
   549,'GARANH-PE500', 500.0000,  1,  200,    1,    1,   1.049000,    -9.1000
   555,'MCHAP2-BA500', 500.0000,  1,  200,    1,    1,   1.032000,   -30.0000
   559,'ACAILA-MA500', 500.0000,  1,  200,    1,    1,   1.052000,   -41.0000
   564,'SALOPE-MA500', 500.0000,  1,  200,    1,    1,   1.049000,   -28.0000
   565,'MIRAND-MA500', 500.0000,  1,  200,    1,    1,   1.021000,   -31.0000
   566,'PAU-FE-PE500', 500.0000,  1,  200,    1,    1,   1.034000,    -9.7000
   573,'JARDIM-SE500', 500.0000,  1,  200,    1,    1,   1.034000,   -18.0000
   582,'OLINDI-BA500', 500.0000,  1,  200,    1,    1,   1.017000,   -25.0000
   584,'CAMAC4-BA500', 500.0000,  1,  200,    1,    1,   1.003000,   -35.0000
   585,'BJLAP2-BA500', 500.0000,  2,  200,    1,    1,   1.034000,   -47.0000
   587,'R.EGUA-BA500', 500.0000,  2,  200,    1,    1,   1.036000,   -51.0000
   711,'IM-CO1CAP500', 500.0000,  2,  200,    1,    1,   1.015000,   -33.0000
   715,'IM-CO2CAP500', 500.0000,  2,  200,    1,    1,   1.012000,   -33.0000
   736,'IP2TCS-MA500', 500.0000,  1,  200,    1,    1,   1.042000,   -39.0000
   846,'BARRER-BA500', 500.0000,  1,  200,    1,    1,   1.029000,   -46.0000
   857,'RE-LUZCAP500', 500.0000,  2,  200,    1,    1,   1.028000,   -43.0000
 11001,'PPECE1UTE020',  20.0000,  2,  200,    1,    1,   1.004000,     4.7500
 11003,'CSP---UTE013',  13.8000,  4,  200,    1,    1,   1.003000,    -7.0000
 11010,'PPECE2UTE020',  20.0000,  2,  200,    1,    1,   1.003000,     4.8600
 11050,'B.JESU-PI230', 230.0000,  1,  200,    1,    1,   1.042000,   -37.0000
 11149,'PSER1VUTE024',  23.0000,  2,  200,    1,    1,   0.989000,   -11.0000
 11150,'PSER1GUTE025',  23.0000,  2,  200,    1,    1,   0.984000,   -13.0000
 11225,'PECEM2-CE230', 230.0000,  1,  200,    1,    1,   0.999000,    -2.8000
 11246,'CMRIM2-RN230', 230.0000,  1,  200,    1,    1,   1.000000,    10.7000
 11260,'GOURO2-BA230', 230.0000,  1,  200,    1,    1,   1.001000,   -35.0000
 11261,'OUROL2-BA230', 230.0000,  1,  200,    1,    1,   1.003000,   -22.0000
 11265,'AÇU3---RN230', 230.0000,  1,  200,    1,    1,   1.005000,    14.1000
 11394,'IGAPO3-BA230', 230.0000,  1,  200,    1,    1,   1.004000,   -52.0000
 11500,'SLUZI2-PB500', 500.0000,  1,  200,    1,    1,   1.041000,     0.0060
 11525,'PECEM2-CE500', 500.0000,  1,  200,    1,    1,   1.017000,    -5.4000
 11546,'CMRIM2-RN500', 500.0000,  1,  200,    1,    1,   1.045000,    10.1000
 11560,'GOURO2-BA500', 500.0000,  1,  200,    1,    1,   1.045000,   -36.0000
 11561,'OUROL2-BA500', 500.0000,  1,  200,    1,    1,   1.036000,   -25.0000
 11563,'M.NETO-BA500', 500.0000,  2,  200,    1,    1,   1.031000,   -64.0000
 11582,'JUAZE3-BA500', 500.0000,  1,  200,    1,    1,   1.053000,   -16.0000
 11594,'IGAPO3-BA500', 500.0000,  2,  200,    1,    1,   1.037000,   -54.0000
 11612,'POCOE3-BA500', 500.0000,  2,  200,    1,    1,   1.029000,   -52.0000
 12201,'CNOVO2-PI230', 230.0000,  1,  200,    1,    1,   1.003000,    -7.6000
 12312,'QNOVA2-PI500', 500.0000,  1,  200,    1,    1,   1.042000,   -17.0000
 12318,'BURITI-BA500', 500.0000,  1,  200,    1,    1,   1.078000,   -34.0000
 12321,'JCMR3--RN230', 230.0000,  1,  200,    1,    1,   1.000000,    15.0000
 12501,'CNOVO2-PI500', 500.0000,  1,  200,    1,    1,   1.047000,   -13.0000
 12901,'PARNAI-PI500', 500.0000,  1,  200,    1,    1,   1.020000,   -20.0000
 12902,'ACARA3-CE500', 500.0000,  1,  200,    1,    1,   1.021000,   -13.0000
 12905,'TIANG2-CE500', 500.0000,  1,  200,    1,    1,   1.033000,   -17.0000
 12999,'JPSII--PB230', 230.0000,  1,  200,    1,    1,   0.990000,   -13.0000
 13003,'MARA4GUTE013',  13.8000,  2,  200,    1,    1,   1.012000,   -21.0000
 13008,'MARA5GUTE013',  13.8000,  2,  200,    1,    1,   1.011000,   -22.0000
 13016,'MARA3GUTE013',  13.8000,  2,  200,    1,    1,   1.000000,   -21.0000
 13022,'MARA3VUTE013',  13.8000,  2,  200,    1,    1,   0.993000,   -20.0000
 13029,'N.VE.GUTE013',  13.8000,  2,  200,    1,    1,   1.008000,   -20.0000
 13033,'PARNAVUTE013',  18.0000,  2,  200,    1,    1,   1.028000,   -25.0000
 14480,'S.LUZ3-MA500', 500.0000,  1,  200,    1,    1,   1.010000,   -35.0000
 55412,'ACARA2-CE230', 230.0000,  1,  200,    1,    1,   0.977000,   -11.0000
 55443,'ITAREM-CE034',  34.5000,  2,  200,    1,    1,   0.998000,    -5.8000
 55765,'DNPARA-CE034',   1.0000,  2,  200,    1,    1,   1.012000,     4.2200
 55775,'CFAISA-CE034',  34.5000,  2,  200,    1,    1,   0.997000,     4.8000
 55813,'SERROT-CE034',  34.5000,  2,  200,    1,    1,   0.997000,     6.9400
 56094,'ALEX---CE034',  34.5000,  2,  200,    1,    1,   1.000000,    10.6000
 56285,'AMAZB1-RN034',  34.5000,  2,  200,    1,    1,   0.998000,    22.8000
 56311,'MEL2---RN034',  34.5000,  2,  200,    1,    1,   1.000000,    31.5000
 56455,'ALEGRI-RN034',  34.5000,  2,  200,    1,    1,   0.996000,    21.5000
 56477,'MEL1---RN034',  34.5000,  2,  200,    1,    1,   1.000000,    33.2000
 56478,'MEL2---RN034',  34.5000,  2,  200,    1,    1,   1.000000,    17.0000
 56515,'VSTERZ-RN034',  34.5000,  2,  200,    1,    1,   0.999000,    37.5000
 56532,'VSRICA-RN034',  34.5000,  2,  200,    1,    1,   0.999000,    34.5000
 56574,'SCLARA-RN034',  34.5000,  2,  200,    1,    1,   0.998000,    25.2000
 56606,'ASABRA-RN034',  34.5000,  2,  200,    1,    1,   0.997000,    20.6000
 56622,'C.PRE2-RN034',  34.5000,  2,  200,    1,    1,   0.999000,    22.4000
 56691,'CUTIA--RN034',  34.5000,  2,  200,    1,    1,   0.998000,    26.9000
 56699,'CUMARU-RN034',  34.5000,  2,  200,    1,    1,   0.998000,    21.7000
 56720,'CPFL---RN034',  34.5000,  2,  200,    1,    1,   0.998000,    21.9000
 56731,'JERUSA-RN034',  34.5000,  2,  200,    1,    1,   1.000000,    18.5000
 56749,'RIOVT2-RN034',  34.5000,  2,  200,    1,    1,   1.000000,    15.9000
 56755,'ARIZON-BA034',  34.5000,  2,  200,    1,    1,   1.000000,   -15.0000
 56760,'MRONCA-RN034',  34.5000,  2,  200,    1,    1,   0.998000,    20.8000
 56766,'ANGICO-RN034',  34.5000,  2,  200,    1,    1,   0.997000,    21.0000
 56778,'MACAU--RN034',  34.5000,  2,  200,    1,    1,   0.998000,    21.9000
 57740,'SRMNOV-RN034',  34.5000,  2,  200,    1,    1,   0.998000,    16.0000
 58007,'CAETE2-PE034',  34.5000,  2,  200,    1,    1,   0.998000,    -3.7000
 58027,'SCLEME-PE034',  34.5000,  2,  200,    1,    1,   0.998000,     0.1970
 58048,'TUCANO-BA034',  34.5000,  2,  200,    1,    1,   1.000000,    -8.9000
 58144,'BLMNTE-PE034',  34.5000,  2,  200,    1,    1,   1.004000,     2.5500
 58160,'LABAR1-PI034',  34.5000,  2,  200,    1,    1,   0.998000,   -19.0000
 58194,'LGVN-A-PI034',  34.5000,  2,  200,    1,    1,   1.000000,   -14.0000
 58196,'LGVN-B-PI034',  34.5000,  2,  200,    1,    1,   1.000000,   -14.0000
 58197,'LGVN-C-PI034',  34.5000,  2,  200,    1,    1,   0.998000,   -12.0000
 58207,'CHAPA1-PI034',  34.5000,  2,  200,    1,    1,   0.997000,    -0.8100
 58216,'CHAPA2-PI034',  34.5000,  2,  200,    1,    1,   0.998000,    -1.5000
 58226,'CHAPA3-PI034',  34.5000,  2,  200,    1,    1,   0.998000,     1.0100
 58233,'CHAPA4-PI034',  34.5000,  2,  200,    1,    1,   0.998000,     1.3900
 58239,'VEDPI2-PI034',  34.5000,  2,  200,    1,    1,   0.998000,    -2.7000
 58249,'CDNHA1-PI034',  34.5000,  2,  200,    1,    1,   0.999000,    -2.7000
 58272,'SBASIL-PI034',  34.5000,  2,  200,    1,    1,   0.997000,     7.3000
 58289,'NORTE--PB034',  34.5000,  2,  200,    1,    1,   0.997000,     6.7800
 58294,'VEDPI3-PI034',  34.5000,  2,  200,    1,    1,   0.998000,    -2.4000
 58296,'SUL2---PB034',  34.5000,  2,  200,    1,    1,   0.997000,     7.6400
 58315,'OITIS--PI034',  34.5000,  2,  200,    1,    1,   0.999000,   -13.0000
 58507,'SSERID-PB034',  34.5000,  2,  200,    1,    1,   1.008000,     3.1100
 58513,'SSER1A-PB034',  34.5000,  2,  200,    1,    1,   1.000000,     4.0100
 58514,'OESRDO-RN034',  34.5000,  2,  200,    1,    1,   0.999000,     3.4800
 58624,'DELFIN-BA034',  34.5000,  2,  200,    1,    1,   0.999000,    -5.2000
 58690,'FUTURA-BA034',  34.5000,  2,  200,    1,    1,   1.006000,    -4.0000
 58786,'LGVEN3-PI034',  34.5000,  2,  200,    1,    1,   0.999000,   -12.0000
 58806,'C.FORM-BA034',  34.5000,  2,  200,    1,    1,   0.998000,   -15.0000
 58824,'UMBURA-BA034',  34.5000,  2,  200,    1,    1,   0.998000,   -14.0000
 58832,'C.LAR1-BA034',  34.5000,  2,  200,    1,    1,   0.998000,   -12.0000
 58852,'BABILS-BA034',  34.5000,  2,  200,    1,    1,   0.998000,   -15.0000
 58871,'C.LAR2-BA034',  34.5000,  2,  200,    1,    1,   0.999000,   -13.0000
 59002,'FLARG2-BA034',  34.5000,  2,  200,    1,    1,   0.998000,    -0.5700
 59057,'MCHAPS-BA034',  34.5000,  2,  200,    1,    1,   0.997000,   -23.0000
 59076,'SBABIL-BA034',  34.5000,  2,  200,    1,    1,   0.997000,   -17.0000
 59087,'MCHAS2-BA034',  34.5000,  2,  200,    1,    1,   1.000000,   -27.0000
 59130,'VSEUGE-BA034',  34.5000,  2,  200,    1,    1,   0.999000,   -23.0000
 59176,'SGONCA-PI034',  34.5000,  2,  200,    1,    1,   1.004000,     2.3100
 59189,'SDSER3-BA034',  34.5000,  2,  200,    1,    1,   1.001000,   -41.0000
 59204,'VSVTR--BA034',  34.5000,  2,  200,    1,    1,   0.998000,   -26.0000
 59316,'ARACAS-BA034',  34.5000,  2,  200,    1,    1,   0.998000,   -47.0000
 59512,'VBAHI3-BA034',  34.5000,  2,  200,    1,    1,   0.998000,   -20.0000
 59521,'AURA---BA034',  34.5000,  2,  200,    1,    1,   0.998000,   -46.0000
 59524,'CAETNO-BA034',  34.5000,  2,  200,    1,    1,   0.998000,   -47.0000
 70001,'FICT01      ', 500.0000,  1,  200,    1,    1,   1.030000,   -22.0000
 70002,'FICT02      ', 500.0000,  1,  200,    1,    1,   0.996000,    -8.8000
 70003,'FICT03      ', 500.0000,  1,  200,    1,    1,   1.019000,   -34.0000
 70004,'FICT04      ', 500.0000,  1,  200,    1,    1,   0.992000,   -48.0000
 70005,'FICT05      ', 500.0000,  1,  200,    1,    1,   1.011000,   -52.0000
 70006,'FICT06      ', 500.0000,  1,  200,    1,    1,   1.003000,    10.8000
 70007,'FICT07      ', 500.0000,  1,  200,    1,    1,   1.015000,    13.8000
 70008,'FICT08      ', 500.0000,  1,  200,    1,    1,   1.000000,    10.8000
 70009,'FICT09      ', 500.0000,  1,  200,    1,    1,   0.996000,   -49.0000
 70010,'FICT10      ', 500.0000,  1,  200,    1,    1,   1.013000,   -42.0000
 70011,'FICT10      ', 500.0000,  1,  200,    1,    1,   1.011000,   -52.0000
 70012,'FICT12      ', 500.0000,  1,  200,    1,    1,   1.043000,   -38.0000
 70014,'FICT14      ', 500.0000,  1,  200,    1,    1,   1.037000,   -13.0000
 70015,'FICT15      ', 230.0000,  1,  200,    1,    1,   0.994000,    -2.7000
 70016,'FICT16      ', 230.0000,  1,  200,    1,    1,   0.991000,    -3.5000
 70018,'FICT18      ', 230.0000,  1,  200,    1,    1,   0.986000,   -40.0000
 70019,'FICT19      ', 230.0000,  1,  200,    1,    1,   1.021000,    -5.1000
 70021,'FICT21      ', 230.0000,  1,  200,    1,    1,   1.020000,   -13.0000
 70022,'FICT22      ', 230.0000,  1,  200,    1,    1,   1.056000,   -22.0000
 70023,'FICT23      ', 230.0000,  1,  200,    1,    1,   1.069000,   -22.0000
 0  / END OF BUS DATA, BEGIN LOAD DATA
   200,'1 ', 1, 200,    1,    101.300,     65.200,     0.000,       0.000,       0.000,     0.000,   1, 1
   202,'1 ', 1, 200,    1,    180.800,     80.900,     0.000,       0.000,       0.000,     0.000,   1, 1
   203,'1 ', 1, 200,    1,    -19.100,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   206,'1 ', 1, 200,    1,   -218.000,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   218,'1 ', 1, 200,    1,    100.300,     77.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   220,'1 ', 1, 200,    1,    245.600,     49.100,     0.000,       0.000,       0.000,     0.000,   1, 1
   221,'1 ', 1, 200,    1,    476.600,     15.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   222,'1 ', 1, 200,    1,    143.800,    -20.500,     0.000,       0.000,       0.000,     0.000,   1, 1
   224,'1 ', 1, 200,    1,    -53.000,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   228,'1 ', 1, 200,    1,    463.000,    107.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   231,'1 ', 1, 200,    1,    410.500,   -127.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   237,'1 ', 1, 200,    1,    114.400,     23.100,     0.000,       0.000,       0.000,     0.000,   1, 1
   238,'1 ', 1, 200,    1,    168.200,    -39.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   239,'1 ', 1, 200,    1,     76.000,    -56.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   240,'1 ', 1, 200,    1,    390.500,    -59.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   241,'1 ', 1, 200,    1,    714.800,    183.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   244,'1 ', 1, 200,    1,    300.700,    152.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   247,'1 ', 1, 200,    1,    217.900,    222.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   250,'1 ', 1, 200,    1,    347.500,    114.200,     0.000,       0.000,       0.000,     0.000,   1, 1
   251,'1 ', 1, 200,    1,   -101.000,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   258,'1 ', 1, 200,    1,    196.400,     18.100,     0.000,       0.000,       0.000,     0.000,   1, 1
   259,'1 ', 1, 200,    1,    322.500,    -27.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   260,'1 ', 1, 200,    1,    426.900,    151.200,     0.000,       0.000,       0.000,     0.000,   1, 1
   269,'1 ', 1, 200,    1,    174.100,     39.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   272,'1 ', 1, 200,    1,    459.200,     17.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   273,'1 ', 1, 200,    1,    509.600,    114.800,     0.000,       0.000,       0.000,     0.000,   1, 1
   276,'1 ', 1, 200,    1,    291.700,    -54.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   279,'1 ', 1, 200,    1,    661.300,    152.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   284,'1 ', 1, 200,    1,    438.600,     84.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   288,'1 ', 1, 200,    1,     94.900,     44.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   289,'1 ', 1, 200,    1,    393.800,   -177.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   290,'1 ', 1, 200,    1,     49.500,     11.100,     0.000,       0.000,       0.000,     0.000,   1, 1
   300,'1 ', 1, 200,    1,    136.200,     34.500,     0.000,       0.000,       0.000,     0.000,   1, 1
   325,'1 ', 1, 200,    1,    926.500,   -242.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   326,'1 ', 1, 200,    1,    -19.500,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   329,'1 ', 1, 200,    1,    -25.700,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   332,'1 ', 1, 200,    1,    475.300,    417.900,     0.000,       0.000,       0.000,     0.000,   1, 1
   346,'1 ', 1, 200,    1,    323.300,     40.900,     0.000,       0.000,       0.000,     0.000,   1, 1
   349,'1 ', 1, 200,    1,    -34.800,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   353,'1 ', 1, 200,    1,    337.800,    -35.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   355,'1 ', 1, 200,    1,   -321.000,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   364,'1 ', 1, 200,    1,   -257.000,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   365,'1 ', 1, 200,    1,    -15.800,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   385,'1 ', 1, 200,    1,     86.400,    -18.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   387,'1 ', 1, 200,    1,    115.200,    -64.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   407,'1 ', 1, 200,    1,    756.300,   -123.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   453,'1 ', 1, 200,    1,    734.000,   -153.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   472,'1 ', 1, 200,    1,     93.400,     16.300,     0.000,       0.000,       0.000,     0.000,   1, 1
   500,'1 ', 1, 200,    1,     -4.300,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   505,'1 ', 1, 200,    1,     -5.800,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   506,'1 ', 1, 200,    1,     23.700,    126.800,     0.000,       0.000,       0.000,     0.000,   1, 1
   521,'1 ', 1, 200,    1,    146.900,    -80.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   523,'1 ', 1, 200,    1,  -1012.000,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   525,'1 ', 1, 200,    1,    190.800,    228.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   528,'1 ', 1, 200,    1,    125.000,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   529,'1 ', 1, 200,    1,     26.300,     59.600,     0.000,       0.000,       0.000,     0.000,   1, 1
   532,'1 ', 1, 200,    1,      6.900,     51.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   537,'1 ', 1, 200,    1,  -1538.000,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   538,'1 ', 1, 200,    1,   -159.000,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   539,'1 ', 1, 200,    1,     86.700,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   540,'1 ', 1, 200,    1,      5.800,      0.400,     0.000,       0.000,       0.000,     0.000,   1, 1
   541,'1 ', 1, 200,    1,     -0.900,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   542,'1 ', 1, 200,    1,    391.100,    -40.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   544,'1 ', 1, 200,    1,    -10.900,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   555,'1 ', 1, 200,    1,     -5.410,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   559,'1 ', 1, 200,    1,    862.500,    130.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   564,'1 ', 1, 200,    1,   -141.000,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   565,'1 ', 1, 200,    1,   -278.000,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   573,'1 ', 1, 200,    1,    -94.600,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   582,'1 ', 1, 200,    1,    -72.400,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   584,'1 ', 1, 200,    1,    349.000,    100.000,     0.000,       0.000,       0.000,     0.000,   1, 1
   585,'1 ', 1, 200,    1,      0.000,    103.700,     0.000,       0.000,       0.000,     0.000,   1, 1
   587,'1 ', 1, 200,    1,     53.900,    -15.100,     0.000,       0.000,       0.000,     0.000,   1, 1
   846,'1 ', 1, 200,    1,    105.600,    535.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 11050,'1 ', 1, 200,    1,     35.400,    -40.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 11225,'1 ', 1, 200,    1,   -235.000,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 11246,'1 ', 1, 200,    1,   -138.000,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 11260,'1 ', 1, 200,    1,    -39.200,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 11261,'1 ', 1, 200,    1,    -10.700,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 11265,'1 ', 1, 200,    1,    -94.300,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 11394,'1 ', 1, 200,    1,   -407.000,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 11500,'1 ', 1, 200,    1,    -91.800,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 11525,'1 ', 1, 200,    1,    -25.300,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 11546,'1 ', 1, 200,    1,    -48.100,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 11560,'1 ', 1, 200,    1,    -60.100,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 11561,'1 ', 1, 200,    1,   -106.000,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 11563,'1 ', 1, 200,    1,     37.600,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 11582,'1 ', 1, 200,    1,    -15.200,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 11612,'1 ', 1, 200,    1,     57.600,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 12201,'1 ', 1, 200,    1,     64.700,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 12312,'1 ', 1, 200,    1,    -94.300,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 12318,'1 ', 1, 200,    1,     26.700,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 12321,'1 ', 1, 200,    1,   -375.000,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 12501,'1 ', 1, 200,    1,    -38.100,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 12901,'1 ', 1, 200,    1,    -68.900,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 12902,'1 ', 1, 200,    1,    -29.000,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 12905,'1 ', 1, 200,    1,    -31.100,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 12999,'1 ', 1, 200,    1,    420.100,    168.800,     0.000,       0.000,       0.000,     0.000,   1, 1
 14480,'1 ', 1, 200,    1,    159.600,    -14.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 55412,'1 ', 1, 200,    1,    -80.700,      0.000,     0.000,       0.000,       0.000,     0.000,   1, 1
 0  / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
   200,' 1 ',  1,      0.000,    130.000
   206,' 1 ',  1,      0.000,    -80.000
   220,' 1 ',  1,      0.000,    105.000
   221,' 1 ',  1,      0.000,     50.000
   228,' 1 ',  1,      0.000,    -80.000
   237,' 1 ',  1,      0.000,     90.000
   258,' 1 ',  1,      0.000,     60.000
   260,' 1 ',  1,      0.000,     66.000
   273,' 1 ',  1,      0.000,     80.000
   300,' 1 ',  1,      0.000,     96.000
   326,' 1 ',  1,      0.000,    -77.000
   346,' 1 ',  1,      0.000,     90.000
   349,' 1 ',  1,      0.000,    -55.000
   353,' 1 ',  1,      0.000,   -200.000
   355,' 1 ',  1,      0.000,    -45.000
   364,' 1 ',  1,      0.000,    -55.000
   365,' 1 ',  1,      0.000,   -110.000
   407,' 1 ',  1,      0.000,    500.000
   453,' 1 ',  1,      0.000,    500.000
   472,' 1 ',  1,      0.000,     65.000
   500,' 1 ',  1,      0.000,    100.000
   505,' 1 ',  1,      0.000,   -150.000
   523,' 1 ',  1,      0.000,    250.000
   525,' 1 ',  1,      0.000,   -150.000
   526,' 1 ',  1,      0.000,   -100.000
   528,' 1 ',  1,      0.000,     50.000
   529,' 1 ',  1,      0.000,   -100.000
   532,' 1 ',  1,      0.000,     50.000
   537,' 1 ',  1,      0.000,   -620.000
   539,' 1 ',  1,      0.000,    200.000
   540,' 1 ',  1,      0.000,   -150.000
   541,' 1 ',  1,      0.000,    460.000
   544,' 1 ',  1,      0.000,   -550.000
   549,' 1 ',  1,      0.000,   -450.000
   555,' 1 ',  1,      0.000,     80.000
   564,' 1 ',  1,      0.000,    -90.000
   565,' 1 ',  1,      0.000,   -320.000
   566,' 1 ',  1,      0.000,   -280.000
   573,' 1 ',  1,      0.000,   1060.000
   582,' 1 ',  1,      0.000,    400.000
   584,' 1 ',  1,      0.000,    530.000
   587,' 1 ',  1,      0.000,    200.000
   711,' 1 ',  1,      0.000,    200.000
   715,' 1 ',  1,      0.000,    200.000
   846,' 1 ',  1,      0.000,   -150.000
 11225,' 1 ',  1,      0.000,    -70.000
 11261,' 1 ',  1,      0.000,     90.000
 11394,' 1 ',  1,      0.000,    -60.000
 11500,' 1 ',  1,      0.000,    400.000
 11525,' 1 ',  1,      0.000,    -90.000
 11546,' 1 ',  1,      0.000,    400.000
 11560,' 1 ',  1,      0.000,   -150.000
 11561,' 1 ',  1,      0.000,   -250.000
 11582,' 1 ',  1,      0.000,   -150.000
 11594,' 1 ',  1,      0.000,    100.000
 11612,' 1 ',  1,      0.000,    130.000
 12201,' 1 ',  1,      0.000,    100.000
 12312,' 1 ',  1,      0.000,   -490.000
 12318,' 1 ',  1,      0.000,    180.000
 12902,' 1 ',  1,      0.000,    -90.000
 12905,' 1 ',  1,      0.000,   -400.000
 12999,' 1 ',  1,      0.000,    200.000
 14480,' 1 ',  1,      0.000,   -601.000
 55412,' 1 ',  1,      0.000,   -240.000
 55443,' 1 ',  1,      0.000,     50.000
 55765,' 1 ',  1,      0.000,     30.000
 56094,' 1 ',  1,      0.000,     20.000
 56285,' 1 ',  1,      0.000,     30.000
 56311,' 1 ',  1,      0.000,     50.000
 56477,' 1 ',  1,      0.000,     50.000
 56478,' 1 ',  1,      0.000,    200.000
 56515,' 1 ',  1,      0.000,     80.000
 56532,' 1 ',  1,      0.000,     80.000
 56606,' 1 ',  1,      0.000,    -30.000
 56622,' 1 ',  1,      0.000,    -20.000
 56691,' 1 ',  1,      0.000,     20.000
 56720,' 1 ',  1,      0.000,    -20.000
 56731,' 1 ',  1,      0.000,    -40.000
 56749,' 1 ',  1,      0.000,   -120.000
 56755,' 1 ',  1,      0.000,   -160.000
 57740,' 1 ',  1,      0.000,     15.000
 58007,' 1 ',  1,      0.000,    -12.000
 58194,' 1 ',  1,      0.000,    -50.000
 58196,' 1 ',  1,      0.000,    -50.000
 58197,' 1 ',  1,      0.000,    -30.000
 58207,' 1 ',  1,      0.000,    -10.000
 58216,' 1 ',  1,      0.000,    -10.000
 58226,' 1 ',  1,      0.000,    -10.000
 58233,' 1 ',  1,      0.000,    -10.000
 58239,' 1 ',  1,      0.000,    -10.000
 58272,' 1 ',  1,      0.000,     15.000
 58289,' 1 ',  1,      0.000,    -20.000
 58296,' 1 ',  1,      0.000,    -20.000
 58315,' 1 ',  1,      0.000,   -150.000
 58507,' 1 ',  1,      0.000,    -60.000
 58513,' 1 ',  1,      0.000,    -50.000
 58514,' 1 ',  1,      0.000,    -50.000
 58624,' 1 ',  1,      0.000,    -20.000
 58690,' 1 ',  1,      0.000,    200.000
 58786,' 1 ',  1,      0.000,   -100.000
 58852,' 1 ',  1,      0.000,    -11.000
 59002,' 1 ',  1,      0.000,     17.000
 59087,' 1 ',  1,      0.000,   -110.000
 59130,' 1 ',  1,      0.000,    -50.000
 59176,' 1 ',  1,      0.000,    180.000
 59189,' 1 ',  1,      0.000,     50.000
 0  / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
     1,'1 ',    58.000,      5.336,     12.000,     -9.000,    0.9700,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,      58.000,      58.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
     4,'1 ',    70.000,      5.357,     23.000,    -39.000,    0.9740,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,      70.000,      70.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
     5,'1 ',    70.000,      5.454,     23.000,    -39.000,    0.9740,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,      70.000,      70.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
     6,'1 ',    70.000,      8.390,     25.000,    -39.000,    0.9780,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,      70.000,      70.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
     7,'1 ',    51.000,     12.470,     54.000,    -67.000,    0.9850,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,      51.000,      51.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
     8,'1 ',    51.000,     12.520,     54.000,    -67.000,    0.9880,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,      51.000,      51.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
     9,'1 ',    51.000,     12.010,     54.000,    -67.000,    0.9870,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,      51.000,      51.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
    10,'1 ',   151.000,    -42.100,     97.000,   -144.000,    0.9930,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     151.000,     151.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
    11,'1 ',   151.000,     24.060,     97.000,   -144.000,    0.9770,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     151.000,     151.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
    14,'1 ',  1558.000,    -83.600,    615.000,   -690.000,    0.9720,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,    1558.000,    1558.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
    21,'1 ',   399.000,    -44.200,    291.000,   -204.000,    0.9940,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     399.000,     399.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
    28,'1 ',    65.900,    -23.500,     78.000,    -73.000,    0.9880,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,      65.900,      65.900,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
    29,'1 ',    65.900,    -21.000,     78.000,    -73.000,    0.9860,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,      65.900,      65.900,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
    33,'1 ',   183.700,    -19.000,    161.000,   -156.000,    1.0380,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     183.700,     183.700,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
    34,'1 ',   183.700,    -19.000,    161.000,   -156.000,    1.0380,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     183.700,     183.700,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
    48,'1 ',    42.300,    -10.600,     56.200,    -67.400,    1.0000,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,      42.300,      42.300,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
    80,'1 ',   411.100,   -113.000,    285.500,   -286.000,    1.0140,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     411.100,     411.100,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
    89,'1 ',  1137.000,    -65.200,    750.000,   -880.000,    0.9810,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,    1137.000,    1137.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
    95,'1 ',   159.200,    -33.700,    235.000,   -321.000,    0.9920,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     159.200,     159.200,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
   104,'1 ',   190.700,     12.390,    144.100,    -84.000,    1.0150,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     190.700,     190.700,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
   160,'1 ',   308.200,     26.920,    283.000,   -188.000,    1.0130,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     308.200,     308.200,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
   161,'1 ',   193.500,      9.142,    201.900,   -157.000,    1.0090,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     193.500,     193.500,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
   170,'1 ',   158.300,     21.150,    169.000,   -123.000,    1.0090,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     158.300,     158.300,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
   327,'1 ',   206.900,     38.640,    159.000,    -80.000,    1.0060,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     206.900,     206.900,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
   339,'1 ',   209.000,     32.990,    152.000,   -100.000,    1.0020,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     209.000,     209.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
   407,'1 ',  -900.000,  -1468.000,  99999.000,  -9999.000,    1.0220,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,    -900.000,    -900.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
   433,'1 ',   306.400,      9.395,    215.000,   -101.000,    1.0030,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     306.400,     306.400,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
   453,'1 ',  -800.000,   1916.000,  99999.000,  -9999.000,    1.0210,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,    -800.000,    -800.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
   539,'1 ',  -600.000,    -97.900,  99999.000,  -9999.000,    1.0670,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,    -600.000,    -600.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
   585,'1 ', -1200.000,     43.020,  99999.000,  -9999.000,    1.0340,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,   -1200.000,   -1200.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
   587,'1 ', -1200.000,    146.000,  99999.000,  -9999.000,    1.0360,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,   -1200.000,   -1200.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
   711,'1 ', -1100.000,     37.290,  99999.000,  -9999.000,    1.0150,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,   -1100.000,   -1100.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
   715,'1 ', -1100.000,     55.830,  99999.000,  -9999.000,    1.0120,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,   -1100.000,   -1100.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
   857,'1 ', -1700.000,    -23.600,  99999.000,  -9999.000,    1.0280,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,   -1700.000,   -1700.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 11001,'1 ',   684.200,     67.310,    420.000,   -250.000,    1.0040,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     684.200,     684.200,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 11003,'1 ',    32.100,     14.560,    279.000,   -110.000,    1.0030,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,      32.100,      32.100,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 11010,'1 ',   346.700,     31.650,    210.000,   -125.000,    1.0030,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     346.700,     346.700,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 11149,'1 ',   449.300,   -140.000,    451.000,   -370.000,    0.9890,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     449.300,     449.300,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 11150,'1 ',   934.100,   -505.000,   1080.000,   -927.000,    0.9840,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     934.100,     934.100,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 11563,'1 ',  -956.000,   -170.000,  99999.000,  -9999.000,    1.0310,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,    -956.000,    -956.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 11594,'1 ', -1888.000,    140.100,  99999.000,  -9999.000,    1.0370,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,   -1888.000,   -1888.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 11612,'1 ', -1952.000,     43.260,  99999.000,  -9999.000,    1.0290,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,   -1952.000,   -1952.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 13003,'1 ',   320.700,     54.480,    218.000,    -94.000,    1.0120,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     320.700,     320.700,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 13008,'1 ',   320.700,     61.260,    218.000,    -94.000,    1.0110,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     320.700,     320.700,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 13016,'1 ',   320.700,     20.700,    146.000,   -181.000,    1.0000,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     320.700,     320.700,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 13022,'1 ',   164.500,      2.792,     64.900,   -110.000,    0.9930,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     164.500,     164.500,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 13029,'1 ',   167.300,     22.310,    112.400,    -50.400,    1.0080,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     167.300,     167.300,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 13033,'1 ',   172.500,    -65.900,    120.000,   -120.000,    1.0280,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     172.500,     172.500,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 55443,'1 ',   134.500,     -9.720,     58.000,    -58.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     134.500,     134.500,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 55765,'1 ',   124.000,     -5.570,     22.000,    -22.000,    1.0120,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     124.000,     124.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 55775,'1 ',   126.400,      6.483,     55.000,    -55.000,    0.9970,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     126.400,     126.400,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 55813,'1 ',   174.200,     12.780,     66.000,    -66.000,    0.9970,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     174.200,     174.200,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56094,'1 ',   360.000,    -11.700,     36.000,    -36.000,    1.0000,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     360.000,     360.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56285,'1 ',   170.700,    -26.900,     52.000,    -52.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     170.700,     170.700,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56311,'1 ',   277.200,    -11.700,     50.000,    -50.000,    1.0000,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     277.200,     277.200,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56455,'1 ',   101.000,     -4.130,     30.000,    -30.000,    0.9960,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     101.000,     101.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56477,'1 ',   350.700,      4.277,    100.000,   -100.000,    1.0000,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     350.700,     350.700,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56478,'1 ',   320.000,     -1.390,     52.000,    -52.000,    1.0000,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     320.000,     320.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56515,'1 ',   350.500,    -12.300,     70.000,    -70.000,    0.9990,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     350.500,     350.500,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56532,'1 ',   350.100,    -22.300,    100.000,   -100.000,    0.9990,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     350.100,     350.100,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56574,'1 ',   150.400,     11.830,     50.000,    -50.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     150.400,     150.400,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56606,'1 ',   161.300,     -8.980,     50.000,    -50.000,    0.9970,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     161.300,     161.300,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56622,'1 ',   168.200,     -5.500,     25.000,    -25.000,    0.9990,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     168.200,     168.200,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56691,'1 ',   279.600,     17.780,     90.000,    -90.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     279.600,     279.600,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56699,'1 ',   134.700,      5.701,     50.000,    -50.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     134.700,     134.700,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56720,'1 ',   147.600,     -6.170,     50.000,    -50.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     147.600,     147.600,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56731,'1 ',   128.200,     -4.310,     50.000,    -50.000,    1.0000,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     128.200,     128.200,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56749,'1 ',   327.500,     -3.710,     90.000,    -90.000,    1.0000,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     327.500,     327.500,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56755,'1 ',   153.100,     -5.060,     60.000,    -60.000,    1.0000,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     153.100,     153.100,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56760,'1 ',   176.500,      5.626,     70.000,    -70.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     176.500,     176.500,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56766,'1 ',   103.100,      2.484,     50.000,    -50.000,    0.9970,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     103.100,     103.100,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 56778,'1 ',   104.500,     -1.390,     50.000,    -50.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     104.500,     104.500,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 57740,'1 ',   100.000,     -5.850,     50.000,    -50.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     100.000,     100.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58007,'1 ',   112.500,     10.220,     55.000,    -55.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     112.500,     112.500,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58027,'1 ',   151.800,      6.810,     60.000,    -60.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     151.800,     151.800,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58048,'1 ',   304.900,     26.600,     80.000,    -80.000,    1.0000,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     304.900,     304.900,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58144,'1 ',   450.000,    -12.300,     45.000,    -45.000,    1.0040,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     450.000,     450.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58160,'1 ',   128.400,     -0.277,     60.000,    -60.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     128.400,     128.400,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58194,'1 ',   147.200,     -8.350,     60.000,    -60.000,    1.0000,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     147.200,     147.200,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58196,'1 ',   144.000,     -8.750,     60.000,    -60.000,    1.0000,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     144.000,     144.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58197,'1 ',   159.200,    -17.000,     60.000,    -60.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     159.200,     159.200,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58207,'1 ',   111.200,     10.840,     60.000,    -50.000,    0.9970,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     111.200,     111.200,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58216,'1 ',   105.300,     10.570,     50.000,    -50.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     105.300,     105.300,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58226,'1 ',   129.300,     15.330,     60.000,    -60.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     129.300,     129.300,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58233,'1 ',   231.600,     20.660,    100.000,   -100.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     231.600,     231.600,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58239,'1 ',   135.300,      7.738,     60.000,    -60.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     135.300,     135.300,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58249,'1 ',   135.800,     -0.750,     50.000,    -50.000,    0.9990,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     135.800,     135.800,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58272,'1 ',   273.200,     14.360,    100.000,   -100.000,    0.9970,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     273.200,     273.200,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58289,'1 ',   118.600,    -15.200,     50.000,    -50.000,    0.9970,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     118.600,     118.600,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58294,'1 ',   132.200,     -1.470,     50.000,    -50.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     132.200,     132.200,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58296,'1 ',   126.800,    -11.600,     50.000,    -50.000,    0.9970,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     126.800,     126.800,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58315,'1 ',   250.000,      8.290,    100.000,   -100.000,    0.9990,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     250.000,     250.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58507,'1 ',   105.600,      2.825,    180.000,    -50.000,    1.0080,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     105.600,     105.600,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58513,'1 ',   135.100,    -20.700,     60.000,    -60.000,    1.0000,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     135.100,     135.100,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58514,'1 ',   113.300,    -21.300,     50.000,    -50.000,    0.9990,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     113.300,     113.300,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58624,'1 ',   112.200,     -5.960,     50.000,    -50.000,    0.9990,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     112.200,     112.200,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58690,'1 ',   837.000,    -13.400,     83.000,    -83.000,    1.0060,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     837.000,     837.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58786,'1 ',   250.000,     -4.620,    100.000,   -100.000,    0.9990,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     250.000,     250.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58806,'1 ',   115.400,      3.138,     60.000,    -60.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     115.400,     115.400,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58824,'1 ',   236.500,      8.768,    100.000,   -100.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     236.500,     236.500,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58832,'1 ',   212.700,     11.680,    100.000,   -100.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     212.700,     212.700,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58852,'1 ',   234.800,     15.490,    100.000,   -100.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     234.800,     234.800,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 58871,'1 ',   237.300,     13.880,    100.000,   -100.000,    0.9990,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     237.300,     237.300,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 59002,'1 ',   190.300,    -24.800,     50.000,    -50.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     190.300,     190.300,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 59057,'1 ',   113.200,      5.213,     50.000,    -50.000,    0.9970,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     113.200,     113.200,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 59076,'1 ',   249.800,     24.500,    100.000,   -100.000,    0.9970,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     249.800,     249.800,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 59087,'1 ',   223.700,     14.060,    100.000,   -100.000,    1.0000,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     223.700,     223.700,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 59130,'1 ',   265.300,     32.280,    120.000,   -120.000,    0.9990,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     265.300,     265.300,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 59176,'1 ',   865.000,     -9.110,     85.000,    -85.000,    1.0040,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     865.000,     865.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 59189,'1 ',   450.000,    -23.300,     65.000,    -65.000,    1.0010,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     450.000,     450.000,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 59204,'1 ',   257.300,     15.010,    120.000,   -120.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     257.300,     257.300,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 59316,'1 ',   112.600,     -2.270,     50.000,    -50.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     112.600,     112.600,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 59512,'1 ',   136.900,     10.600,     51.000,    -51.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     136.900,     136.900,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 59521,'1 ',   103.600,      0.469,     50.000,    -50.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     103.600,     103.600,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 59524,'1 ',   111.200,     -3.220,     50.000,    -50.000,    0.9980,      0,    100.000,     0.0000,     1.0000,    0.0000,    0.0000,    1.0000,  1,   100.0,     111.200,     111.200,    1,    1.000,     0,    0.000,     0,    0.000,     0,    0.000,  0,      0.000/
 0  / END OF GENERATOR DATA, BEGIN BRANCH DATA
   200,   220,'01',  2.3100E-02,   9.1900E-02,    0.5316,      400.00,      400.00,      400.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   200,   273,'01',  4.6020E-02,   2.3580E-01,    0.0000,     8888.00,     8888.00,     2546.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   200,   300,'02',  1.8883E-03,   9.8993E-03,    0.0000,     8888.00,     8888.00,       70.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   200,   349,'01',  3.6810E-02,   2.0066E-01,    0.3432,      174.00,      247.00,      247.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   202,   203,'01',  2.7000E-02,   1.3900E-01,    0.2626,      251.00,      317.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   202,   203,'02',  2.7420E-02,   1.3720E-01,    0.0000,     8888.00,     8888.00,       17.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   203, 11261,'01',  2.0440E-02,   1.2771E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   206,   202,'01',  7.8000E-03,   4.0000E-02,    0.0750,      251.00,      317.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   206,   202,'02',  7.8000E-03,   4.0000E-02,    0.0750,      251.00,      317.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   218,   325,'04',  5.4000E-03,   3.8800E-02,    0.0000,     8888.00,     8888.00,      100.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   218,   326,'01',  3.9407E-02,   2.1078E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   220,   221,'01',  1.6100E-02,   8.0700E-02,    0.1456,      174.00,      247.00,      174.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   220,   221,'02',  7.2367E-03,   2.8492E-02,    0.0000,     8888.00,     8888.00,      100.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   221,   222,'01',  4.0400E-02,   2.1810E-01,    0.3824,      174.00,      247.00,      174.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   221,   222,'02',  3.5900E-02,   1.4930E-01,    0.5646,      323.00,      478.00,      380.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   221,   222,'03',  3.7423E-02,   1.5950E-01,    0.0000,     8888.00,     8888.00,      284.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   222,   224,'01',  3.2100E-02,   1.6540E-01,    0.3134,      251.00,      317.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   222,   224,'02',  2.2406E-02,   1.0041E-01,    0.0000,     8888.00,     8888.00,       60.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   222,   325,'01',  1.0524E-02,   4.4152E-02,    0.0000,     8888.00,     8888.00,      100.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   224, 11265,'03',  3.3278E-02,   5.1995E-01,    0.0000,     8888.00,     8888.00,      300.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   224, 11265,'04',  4.5237E-02,   4.8299E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   228,   365,'01',  2.7492E-02,   1.3279E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   237, 11050,'01',  5.3157E-02,   2.9946E-01,    0.0000,     8888.00,     8888.00,      309.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   240,   241,'02',  3.0900E-02,   1.6150E-01,    0.2948,      174.00,      174.00,      174.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   240,   244,'01',  1.5142E-02,   7.9963E-02,    0.0000,     8888.00,     8888.00,      117.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   240,   244,'02',  1.7502E-02,   1.2380E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   240,   259,'01',  2.2299E-02,   8.0885E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   241,   247,'01',  1.3100E-02,   6.7900E-02,    0.1227,      251.00,      317.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   241,   247,'02',  1.3100E-02,   6.7900E-02,    0.1227,      251.00,      317.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   241,   250,'01',  5.8000E-03,   3.0900E-02,    0.0530,      251.00,      317.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   241,   250,'02',  5.8000E-03,   3.1000E-02,    0.0534,      251.00,      317.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   241,   250,'03',  5.8000E-03,   2.9600E-02,    0.0554,      226.00,      226.00,      226.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   241,   260,'01',  3.9000E-03,   2.8000E-02,    0.1042,      503.00,      633.00,      503.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   241,   260,'02',  3.9000E-03,   2.8000E-02,    0.1042,      503.00,      633.00,      503.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   241,   353,'01',  6.3500E-03,   3.4400E-02,    0.0000,     8888.00,     8888.00,     2716.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   244,   247,'01',  1.8205E-02,   9.6978E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   244,   260,'01',  1.2200E-02,   8.6300E-02,    0.0000,     8888.00,     8888.00,     2716.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   244,   260,'02',  1.1501E-02,   8.3967E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   244,   290,'01',  9.5728E-03,   4.9701E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   244,   346,'01',  2.0911E-02,   1.2446E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   244, 11246,'01',  2.9770E-02,   2.2460E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   247, 12999,'01',  8.5940E-03,   4.4331E-02,    0.0805,      251.00,      317.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   247, 12999,'02',  8.5940E-03,   4.4331E-02,    0.0805,      251.00,      317.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   251, 11265,'01',  2.4700E-03,   1.2650E-02,    0.0221,      300.00,      300.00,      300.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   251, 11265,'02',  2.4700E-03,   1.2650E-02,    0.0221,      300.00,      300.00,      300.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   251, 11265,'03',  2.4700E-03,   1.2650E-02,    0.0221,      300.00,      300.00,      300.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   258,   273,'01',  1.1415E-02,   5.6619E-02,    0.0000,     8888.00,     8888.00,       90.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   260,   247,'01',  6.9500E-03,   3.7830E-02,    0.0829,      251.00,      317.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   269,   276,'03',  3.9336E-02,   1.2714E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   269, 11612,'01',  6.9069E-03,   6.2452E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   272,   284,'01',  4.6000E-03,   2.4500E-02,    0.0426,      251.00,      317.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   272,   284,'02',  4.6000E-03,   2.5000E-02,    0.0414,      251.00,      317.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   272,   472,'01',  3.1869E-02,   1.9339E-01,    0.0000,     8888.00,     8888.00,      117.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   272,   472,'02',  1.2118E-02,   5.8308E-02,    0.0000,     8888.00,     8888.00,      100.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   273,   300,'01',  3.6897E-02,   1.8965E-01,    0.0000,     8888.00,     8888.00,       90.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   276,   289,'02',  1.6076E-02,   8.2282E-02,    0.0000,     8888.00,     8888.00,      100.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   279,   284,'02',  4.0363E-03,   2.0064E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   284,   279,'01',  4.2000E-03,   2.2500E-02,    0.0388,      350.00,      334.00,      267.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   288,   289,'01',  0.0000E+00,   3.5072E-01,    0.0000,     8888.00,     8888.00,     2123.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   288, 70004,'01',  0.0000E+00,   1.1436E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   289,   276,'01',  3.5000E-02,   1.8840E-01,    0.3276,      251.00,      317.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   289,   584,'01',  1.9001E-02,   1.1768E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   289,   584,'02',  6.0180E-04,   1.6676E-02,    0.0000,     8888.00,     8888.00,      450.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   290,   251,'02',  2.4300E-02,   1.2530E-01,    0.2324,      300.00,      357.00,      357.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   290,   251,'03',  2.4300E-02,   1.2530E-01,    0.2324,      299.00,      356.00,      356.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   300,   349,'01',  3.6810E-02,   2.0066E-01,    0.3432,      174.00,      247.00,      247.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   300,   349,'02',  1.8200E-02,   1.5632E-01,    0.4638,      348.00,      494.00,      494.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   325,   218,'01',  5.3000E-03,   3.7200E-02,    0.1468,      476.00,      600.00,      476.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   325,   218,'03',  1.0800E-02,   5.7300E-02,    0.0998,      238.00,      300.00,      300.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   326,   365,'01',  2.2720E-02,   1.1662E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   329,   228,'01',  3.5900E-02,   1.9240E-01,    0.3376,      199.00,      217.00,      217.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   329,   228,'02',  3.6100E-02,   1.9200E-01,    0.3412,      199.00,      251.00,      199.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   332,   231,'01',  2.0800E-02,   9.9600E-02,    0.1833,      233.00,      294.00,      233.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   346, 11246,'01',  1.7104E-03,   1.5170E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   349,   240,'01',  1.1770E-03,   8.2160E-03,    0.0296,      498.00,      633.00,      633.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   349,   240,'02',  1.0700E-03,   5.8200E-03,    0.0398,      347.00,      494.00,      494.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   349,   240,'03',  1.0500E-03,   9.0500E-03,    0.0269,      347.00,      494.00,      494.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   349,   240,'04',  1.2630E-03,   7.3100E-03,    0.0360,      494.00,      617.00,      617.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   355, 11261,'01',  2.6529E-02,   1.3267E-01,    0.0000,     8888.00,     8888.00,      255.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   364,   290,'01',  4.8000E-03,   3.5500E-02,    0.2340,      554.00,      697.00,      697.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   364,   290,'02',  1.2300E-02,   6.5200E-02,    0.1204,      299.00,      299.00,      299.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   365, 12905,'01',  8.4550E-04,   1.5692E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   385, 11394,'01',  7.9092E-03,   8.2963E-02,    0.0000,     8888.00,     8888.00,       70.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   407,   537,'02',  2.3445E-03,   6.0920E-04,    0.0000,     8888.00,     8888.00,       70.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   407, 70022,'01',  0.0000E+00,  -8.7070E-03,    0.0000,     8888.00,     8888.00,      284.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   453,   537,'02',  2.3942E-03,   6.2220E-04,    0.0000,     8888.00,     8888.00,       74.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   453, 70023,'01',  0.0000E+00,  -8.8920E-03,    0.0000,     8888.00,     8888.00,      100.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   500,   505,'01',  4.0000E-04,   4.7000E-03,    0.4642,     2165.00,     2165.00,     2186.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   500,   505,'02',  4.0000E-04,   4.7000E-03,    0.4642,     2165.00,     2165.00,     2165.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   500,   540,'01',  2.2000E-03,   2.7900E-02,    2.8468,     2165.00,     2165.00,     2165.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   500,   540,'02',  7.5134E-03,   7.6113E-02,    0.0000,     8888.00,     8888.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   500,   542,'01',  7.8983E-03,   8.3840E-02,    0.0000,     8888.00,     8888.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   500,   573,'01',  2.8164E-03,   2.9706E-02,    0.0000,     8888.00,     8888.00,     3936.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   500,   582,'01',  2.0990E-03,   2.6899E-02,    0.0000,     8888.00,     8888.00,      100.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   505,   521,'01',  2.2429E-03,   2.7331E-02,    0.0000,     8888.00,     8888.00,       85.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   505,   549,'01',  2.8000E-03,   2.7870E-02,    2.9187,     1306.00,     1854.00,     1854.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   505,   549,'02',  1.4830E-03,   2.3530E-02,    3.3555,     2678.00,     3373.00,     3373.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   505,   582,'01',  3.1000E-03,   3.1000E-02,    3.1894,     1306.00,     1854.00,     1306.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   506,   537,'01',  8.7960E-04,   3.7511E-03,    0.0000,     8888.00,     8888.00,      100.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   506, 11582,'02',  4.0000E-04,   5.5000E-03,    0.5540,     2186.00,     2754.00,     2186.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   521,   523,'01',  8.2267E-03,   8.7609E-02,    0.0000,     8888.00,     8888.00,      100.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   521,   525,'01',  6.0194E-03,   6.2632E-02,    0.0000,     8888.00,     8888.00,      120.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   521,   525,'02',  2.4370E-02,   2.8800E-01,    0.0000,     8888.00,     8888.00,      100.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   521, 11500,'01',  1.7265E-03,   2.5005E-02,    0.0000,     8888.00,     8888.00,      750.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   521, 11525,'01',  2.1840E-01,   2.8615E+00,    0.0000,     8888.00,     8888.00,      174.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   521, 12312,'01',  1.7051E-03,   2.4193E-02,    0.0000,     8888.00,     8888.00,      100.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   521, 12501,'01',  1.7357E-03,   2.5746E-02,    0.0000,     8888.00,     8888.00,       61.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   523,   525,'01',  8.1648E-03,   9.1393E-02,    0.0000,     8888.00,     8888.00,      100.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   523, 11525,'01',  7.3587E-02,   9.0808E-01,    0.0000,     8888.00,     8888.00,      600.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   523, 70007,'01',  8.7260E-04,   2.0000E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   523, 70007,'02',  8.7260E-04,   2.0000E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   525, 11525,'03',  5.6430E-04,   8.8482E-03,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   526, 11525,'01',  1.2000E-03,   1.8600E-02,    2.7240,     2560.00,     2728.00,     2728.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   526, 11525,'02',  1.2000E-03,   1.8600E-02,    2.7508,     1992.00,     1992.00,     1992.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   528, 12905,'01',  1.7360E-03,   2.7528E-02,    4.2169,     2123.00,     2676.00,     2123.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   528, 12905,'02',  1.8320E-03,   2.8790E-02,    4.4119,     2123.00,     2676.00,     2123.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   529,   537,'01',  2.2000E-03,   9.0000E-03,    0.0000,     8888.00,     8888.00,       79.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   529,   538,'01',  2.0000E-03,   2.6100E-02,    2.6328,     1732.00,     1732.00,     1732.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   532,   565,'04',  4.0640E-04,   6.4242E-03,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   532, 12901,'01',  1.5932E-03,   2.3375E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   537,   846,'01',  6.9223E-03,   5.4628E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   537, 12318,'01',  0.0000E+00,   1.4203E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   537, 12501,'01',  1.2100E-03,   1.7920E-02,    2.7520,     1992.00,     1992.00,     1992.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   538,   528,'01',  1.4000E-03,   2.2330E-02,    0.2748,     2123.00,     2676.00,     2676.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   538,   528,'02',  1.4000E-03,   2.2330E-02,    0.2758,     2123.00,     2676.00,     2676.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   538,   539,'01',  1.4829E-03,   9.2205E-03,    0.0000,     8888.00,     8888.00,       70.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   538,   559,'01',  2.5200E-03,   1.8740E-02,    0.0000,     8888.00,     8888.00,       79.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   538,   564,'01',  5.5100E-04,   6.9910E-03,    0.6895,     2030.00,     2557.00,     2030.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   538,   565,'02',  1.3124E-03,   2.0665E-02,    3.0000,     2598.00,     3274.00,     2598.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   540,   541,'01',  1.7000E-03,   2.1500E-02,    2.1868,     2165.00,     2165.00,     2165.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   540,   541,'02',  3.0515E-03,   3.1346E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   540,   542,'01',  3.1343E-02,   3.1115E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   540,   566,'01',  3.1400E-03,   3.0440E-02,    3.2002,     1306.00,     1854.00,     1854.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   540,   573,'01',  1.1172E-02,   1.1025E-01,    0.0000,     8888.00,     8888.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   541,   542,'01',  3.4569E-03,   3.6682E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   541,   566,'01',  1.3900E-03,   3.2700E-03,    1.3679,     1306.00,     1854.00,     1854.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   542,   573,'01',  1.1759E-02,   1.2144E-01,    0.0000,     8888.00,     8888.00,     3575.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   544,   566,'01',  8.6000E-04,   1.3580E-02,    1.9736,     2716.00,     3395.00,     3395.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   544, 11546,'01',  1.3400E-03,   2.1350E-02,    3.1343,     2716.00,     3395.00,     2716.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   544, 11546,'02',  1.3400E-03,   2.1350E-02,    3.1343,     2716.00,     3395.00,     2716.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   544, 70002,'01',  8.5100E-04,   3.0000E-02,    0.0000,     8888.00,     8888.00,       80.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   549,   540,'01',  1.6000E-04,   1.5200E-03,    0.1560,     1306.00,     1854.00,     1854.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   549,   544,'01',  1.3200E-03,   2.0946E-02,    2.9869,     2678.00,     3373.00,     3373.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   549,   566,'01',  1.4250E-03,   2.2608E-02,    3.2239,     2678.00,     3373.00,     3373.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   555,   582,'01',  3.0598E-02,   3.4456E-01,    0.0000,     8888.00,     8888.00,       80.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   555,   584,'01',  1.1413E-02,   1.0895E-01,    0.0000,     8888.00,     8888.00,      300.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   555, 11594,'01',  1.7963E-01,   1.7592E+00,    0.0000,     8888.00,     8888.00,      300.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   555, 11612,'01',  1.8700E-03,   2.6530E-02,    7.9009,     3464.00,     4330.00,     3464.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   555, 11612,'02',  2.3554E-02,   2.3663E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   559,   539,'01',  3.3000E-04,   6.0300E-03,    0.8670,     2702.00,     3377.00,     2702.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   559, 14480,'01',  1.1785E-03,   1.9074E-02,    4.1938,     3936.00,     4680.00,     3936.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   564,   565,'01',  1.5240E-03,   1.9355E-02,    1.9089,     2030.00,     2557.00,     2030.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   565,   532,'03',  7.2400E-04,   1.2667E-02,    1.3080,     2716.00,     3395.00,     2598.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   565, 12901,'01',  3.6572E-03,   5.3764E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   573,   582,'01',  1.1140E-03,   1.8944E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   573,   584,'01',  2.3000E-03,   3.1500E-02,    3.1702,     2186.00,     2754.00,     2186.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   582,   584,'01',  9.3360E-04,   1.0136E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   582,   584,'02',  7.6688E-03,   7.6965E-02,    0.0000,     8888.00,     8888.00,      567.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   582, 11594,'01',  1.2053E-01,   1.2428E+00,    0.0000,     8888.00,     8888.00,      284.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   582, 11612,'01',  1.5784E-02,   1.6716E-01,    0.0000,     8888.00,     8888.00,       80.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   584, 11594,'01',  4.4387E-02,   3.9290E-01,    0.0000,     8888.00,     8888.00,      450.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   584, 11612,'01',  5.8347E-03,   5.2850E-02,    0.0000,     8888.00,     8888.00,      499.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   585, 11560,'01',  1.3890E-03,   9.5990E-03,    0.0000,     8888.00,     8888.00,       30.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   587,   585,'01',  2.4060E-03,   3.4880E-02,    4.9685,     1992.00,     1992.00,     1992.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   587,   846,'01',  6.6240E-04,   3.4545E-03,    0.0000,     8888.00,     8888.00,       47.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   587,   857,'01',  0.0000E+00,  -8.6800E-03,    0.0000,     2078.00,     2806.00,     2806.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   711,   539,'01',  0.0000E+00,  -1.5870E-02,    0.0000,     1429.00,     1949.00,     1429.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   715,   736,'01',  0.0000E+00,  -9.5200E-03,    0.0000,     1429.00,     1950.00,      155.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   736,   539,'01',  0.0000E+00,  -6.3700E-03,    0.0000,     9999.00,     9999.00,     9999.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   846, 12318,'01',  1.1300E-03,   1.5780E-02,    4.5321,     2494.00,     3464.00,     2494.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   846, 12318,'02',  3.8637E-03,   3.0175E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
   846, 70012,'01',  6.0558E-02,   3.0000E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 11246, 12321,'01',  2.6518E-03,   2.6875E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 11246, 56691,'01',  0.0000E+00,   9.9384E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 11265,   224,'01',  1.2050E-02,   6.1810E-02,    0.1078,      300.00,      300.00,      300.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 11265,   224,'02',  1.2050E-02,   6.1810E-02,    0.1078,      300.00,      300.00,      300.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 11265,   364,'01',  1.4900E-02,   7.6900E-02,    0.1422,      299.00,      299.00,      299.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 11500,   544,'01',  9.1600E-04,   1.3106E-02,    2.0306,     2678.00,     3373.00,     2678.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 11525,   525,'02',  5.0000E-04,   7.9000E-03,    1.1494,     1992.00,     1992.00,     1992.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 11546,   523,'01',  4.3000E-04,   6.8700E-03,    0.9929,     2716.00,     3395.00,     2716.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 11546,   523,'02',  4.3000E-04,   6.8700E-03,    0.9929,     2716.00,     3395.00,     2716.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 11560, 11561,'01',  1.2060E-03,   1.7313E-02,    2.6959,     2123.00,     2676.00,     2123.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 11560, 12318,'01',  8.5000E-04,   1.3620E-02,    2.8850,     2123.00,     2676.00,     2123.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 11561,   555,'01',  8.0200E-04,   1.1454E-02,    1.7718,     2123.00,     2676.00,     2123.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 11582,   505,'01',  2.4000E-03,   3.1800E-02,    3.2618,     2186.00,     2754.00,     2186.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 11582,   505,'02',  2.4000E-03,   3.1800E-02,    3.2618,     2186.00,     2754.00,     2186.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 11582, 11561,'01',  1.2400E-03,   1.9790E-02,    2.8980,     2000.00,     2500.00,     2000.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 11594,   585,'01',  9.4000E-04,   1.4950E-02,    2.1770,     1992.00,     1992.00,     1992.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 11594, 11612,'01',  3.7870E-03,   4.6766E-02,    0.0000,     8888.00,     8888.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 11612, 11563,'01',  1.7300E-03,   2.4530E-02,    7.2530,     3464.00,     4330.00,     3464.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 12318, 12312,'01',  1.9300E-03,   2.7760E-02,    8.3068,     2494.00,     3464.00,     2494.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 12318, 12312,'02',  1.9300E-03,   2.7760E-02,    8.3068,     2494.00,     3464.00,     2494.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 12501, 12312,'01',  6.3000E-04,   8.8000E-03,    2.4952,     2494.00,     3464.00,     2494.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 12901, 12902,'01',  1.3610E-03,   1.9512E-02,    0.0000,     8888.00,     8888.00,      100.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 12901, 12905,'01',  7.9400E-04,   1.1350E-02,    1.7557,     2716.00,     3395.00,     2716.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 12902, 11525,'01',  1.1430E-03,   1.6393E-02,    2.5496,     2716.00,     3395.00,     2716.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 12905,   526,'01',  6.0400E-04,   9.5720E-03,    1.4663,     2123.00,     2676.00,     2123.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 12905,   526,'02',  7.1900E-04,   1.1120E-02,    1.7065,     2123.00,     2676.00,     2123.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 12905, 12902,'01',  1.1150E-03,   1.5984E-02,    2.4846,     2716.00,     3395.00,     2716.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 14480,   565,'01',  7.9500E-04,   1.2768E-02,    2.7758,     3936.00,     4680.00,     3936.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 55412,   326,'01',  2.1300E-02,   8.6600E-02,    0.1551,      251.00,      319.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 55412,   326,'02',  2.1300E-02,   8.6600E-02,    0.1551,      251.00,      319.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 55412,   326,'03',  2.1300E-02,   8.6600E-02,    0.1551,      251.00,      319.00,      251.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 70001,   528,'01',  9.5015E-03,   1.3923E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 70003,   555,'01',  1.8902E-03,   2.4607E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 70004,   584,'01',  2.5729E-02,   4.0000E-01,    0.0000,     8888.00,     8888.00,     2716.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 70005, 11594,'01',  9.0082E-03,   2.0000E-01,    0.0000,     8888.00,     8888.00,     2716.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 70006,   521,'01',  4.4110E-03,   5.0000E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 70006,   521,'02',  4.4110E-03,   5.0000E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 70008,   525,'01',  1.8790E-03,   3.0794E-02,    0.0000,     8888.00,     8888.00,      600.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 70009, 11612,'01',  0.0000E+00,   1.0000E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 70010, 11612,'01',  1.1193E-03,   3.0000E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 70011, 11612,'01',  1.1173E-03,   4.1101E-02,    0.0000,     8888.00,     8888.00,     2494.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 70014, 11582,'01',  7.0000E-04,   1.0000E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 70015,   200,'01',  1.1000E-03,   1.0000E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 70016,   300,'01',  1.1000E-03,   1.0000E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 70018,   279,'01',  2.4768E-03,   1.4000E-01,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 70019,   500,'01',  0.0000E+00,   5.1670E-03,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 70021,   542,'01',  5.4802E-03,   1.2504E-02,    0.0000,     8888.00,     8888.00,     8888.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 70022,   537,'01',  1.5124E-03,   1.0000E-06,    0.0000,     8888.00,     8888.00,      284.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 70023,   537,'01',  1.5446E-03,   1.0000E-06,    0.0000,     8888.00,     8888.00,      100.00,   0.00000,   0.00000,   0.00000,   0.00000,  1,  1,     0.00,   1,   1.0000
 0  / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
    28,  70015,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'ASALE1UHE013', 1,    1,   1.00000
 0.00000E+00,  2.35000E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
    29,  70016,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'ASALE2UHE013', 1,    1,   1.00000
 0.00000E+00,  2.35000E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
    33,    505,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'LGONZ1UHE013', 1,    1,   1.00000
 0.00000E+00,  4.03660E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
    34,    505,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'LGONZ2UHE013', 1,    1,   1.00000
 0.00000E+00,  4.03660E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
    48,    289,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PCAVA1UHE013', 1,    1,   1.00000
 2.53970E-03,  1.10980E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
    80,    539,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'ESTREIUHE013', 1,    1,   1.00000
 8.00000E-04,  3.95070E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,    120.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
    89,  70019,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'XINGO1UHE013', 1,    1,   1.00000
 0.00000E+00,  2.00000E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
    95,    269,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'ITAPE1UHE013', 1,    1,   1.00000
 1.27660E-02,  1.38200E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
    95,  70009,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'ITAPE1UHE013', 1,    1,   1.00000
 0.00000E+00,  1.34800E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   104,    260,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PERNA3UTE013', 1,    1,   1.00000
 9.40000E-05,  4.83230E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   160,    353,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'TERPEGUTE013', 1,    1,   1.00000
 6.79500E-04,  3.60060E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   161,    353,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'TERPEVUTE013', 1,    1,   1.00000
 9.72500E-04,  5.15370E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   170,    284,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'CFURTAUTE013', 1,    1,   1.00000
 1.99870E-03,  9.37020E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   170,  70018,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'CFURTAUTE013', 1,    1,   1.00000
 0.00000E+00,  1.41300E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   200,      4,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PAF3-A-BA230', 1,    1,   1.00000
 0.00000E+00,  1.34800E-01,  1.000E+02
   1.0500,    0.0000,    0.0000,     75.00,     90.00,     75.00,  0,       0,      1.05000,      1.05000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   200,      5,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PAF3-A-BA230', 1,    1,   1.00000
 0.00000E+00,  1.42200E-01,  1.000E+02
   1.0500,    0.0000,    0.0000,     75.00,     90.00,     75.00,  0,       0,      1.05000,      1.05000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   200,      6,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PAF3-A-BA230', 1,    1,   1.00000
 0.00000E+00,  1.99100E-01,  1.000E+02
   1.0500,    0.0000,    0.0000,     75.00,     90.00,     75.00,  0,       0,      1.05000,      1.05000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   200,      7,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PAF3-A-BA230', 1,    1,   1.00000
 0.00000E+00,  1.24000E-01,  1.000E+02
   1.0500,    0.0000,    0.0000,     90.00,    108.00,     90.00,  0,       0,      1.05000,      1.05000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   200,      8,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PAF3-A-BA230', 1,    1,   1.00000
 0.00000E+00,  1.57800E-01,  1.000E+02
   1.0500,    0.0000,    0.0000,     90.00,    108.00,     90.00,  0,       0,      1.05000,      1.05000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   200,      9,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PAF3-A-BA230', 1,    1,   1.00000
 0.00000E+00,  1.55200E-01,  1.000E+02
   1.0500,    0.0000,    0.0000,     90.00,    108.00,     90.00,  0,       0,      1.05000,      1.05000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   200,     10,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PAF3-A-BA230', 1,    1,   1.00000
 0.00000E+00,  5.55000E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,    240.00,    288.00,    240.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   200,    500,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PAF3-A-BA230', 1,    1,   1.00000
 0.00000E+00,  1.41400E-02,  1.000E+02
   0.9785,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     200,      1.10000,      0.90000,   1020.00000,   1020.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   202,  58624,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'JUAZE2-BA230', 1,    1,   1.00000
 0.00000E+00,  1.04660E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   202,  70014,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'JUAZE2-BA230', 1,    1,   1.00000
 7.00000E-04,  4.90000E-03,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   203,  59002,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'S.BONF-BA230', 1,    1,   1.00000
 0.00000E+00,  8.66200E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   206,    506,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SOBRAD-BA230', 1,    1,   1.00000
 0.00000E+00,  3.56000E-02,  1.000E+02
   0.9482,    0.0000,    0.0000,    300.00,    300.00,    300.00,  1,     206,      1.10000,      0.90000,   1003.00000,   1003.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   206,    506,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'SOBRAD-BA230', 1,    1,   1.00000
 0.00000E+00,  3.56000E-02,  1.000E+02
   0.9482,    0.0000,    0.0000,    300.00,    300.00,    300.00,  1,     206,      1.10000,      0.90000,   1003.00000,   1003.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   218,    327,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'CAUIPE-CE230', 1,    1,   1.00000
 1.06700E-04,  4.40520E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   218,    339,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'CAUIPE-CE230', 1,    1,   1.00000
 0.00000E+00,  5.98000E-02,  1.000E+02
   1.0030,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  1,     218,      1.10000,      0.90000,    993.00000,    993.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   221,    521,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'MILAGR-CE230', 1,    1,   1.00000
 0.00000E+00,  1.27000E-02,  1.000E+02
   0.9932,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     221,      1.16900,      0.77400,   1015.00000,   1015.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   221,    521,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'MILAGR-CE230', 1,    1,   1.00000
 0.00000E+00,  1.27000E-02,  1.000E+02
   0.9932,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     221,      1.16900,      0.77400,   1015.00000,   1015.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   221,    521,      0,'03', 1, 1, 1,      0.000,      0.000, 1, 'MILAGR-CE230', 1,    1,   1.00000
 0.00000E+00,  1.27000E-02,  1.000E+02
   0.9932,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     221,      1.16900,      0.77400,   1015.00000,   1015.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   224,  56285,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'MOSSR2-RN230', 1,    1,   1.00000
 0.00000E+00,  1.02160E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   228,    528,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'TERES--PI230', 1,    1,   1.00000
 2.38260E-03,  2.16980E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,     60.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   237,    537,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'S.J.PI-PI230', 1,    1,   1.00000
 0.00000E+00,  3.48000E-02,  1.000E+02
   0.9218,    0.0000,    0.0000,    300.00,    300.00,    300.00,  1,     237,      1.10000,      0.90000,   1000.00000,   1000.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   237,  58160,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'S.J.PI-PI230', 1,    1,   1.00000
 0.00000E+00,  4.74900E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   238,    538,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'P.DUTR-MA230', 1,    1,   1.00000
 0.00000E+00,  2.33000E-02,  1.000E+02
   0.9590,    0.0000,    0.0000,    300.00,    309.00,    300.00,  1,     238,      1.05000,      0.95000,   1021.00000,   1021.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   239,    539,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'IMPERA-MA230', 1,    1,   1.00000
 0.00000E+00,  1.10000E-02,  1.000E+02
   0.9558,    0.0000,    0.0000,    600.00,    618.00,    618.00,  1,     239,      1.05000,      0.95000,   1023.00000,   1023.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   239,    539,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'IMPERA-MA230', 1,    1,   1.00000
 0.00000E+00,  1.46470E-02,  1.000E+02
   0.9558,    0.0000,    0.0000,    450.00,    450.00,    450.00,  1,     239,      1.05000,      0.95000,   1023.00000,   1023.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   240,    540,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'ANGELI-PE230', 1,    1,   1.00000
 0.00000E+00,  1.77700E-02,  1.000E+02
   0.9757,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     240,      1.17300,      0.86400,   1008.00000,   1008.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   240,    540,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'ANGELI-PE230', 1,    1,   1.00000
 0.00000E+00,  1.77700E-02,  1.000E+02
   0.9757,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     240,      1.17300,      0.86400,   1008.00000,   1008.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   240,  70021,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'ANGELI-PE230', 1,    1,   1.00000
 0.00000E+00,  3.00000E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   241,    541,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'RECIFE-PE230', 1,    1,   1.00000
 0.00000E+00,  1.40400E-02,  1.000E+02
   0.9970,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     241,      1.10000,      0.90000,   1012.00000,   1012.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   241,    541,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'RECIFE-PE230', 1,    1,   1.00000
 0.00000E+00,  1.40400E-02,  1.000E+02
   0.9970,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     241,      1.10000,      0.90000,   1012.00000,   1012.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   241,    541,      0,'03', 1, 1, 1,      0.000,      0.000, 1, 'RECIFE-PE230', 1,    1,   1.00000
 0.00000E+00,  1.40400E-02,  1.000E+02
   0.9970,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     241,      1.10000,      0.90000,   1012.00000,   1012.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   241,    541,      0,'04', 1, 1, 1,      0.000,      0.000, 1, 'RECIFE-PE230', 1,    1,   1.00000
 0.00000E+00,  1.22000E-02,  1.000E+02
   0.9970,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     241,      1.10000,      0.90000,   1012.00000,   1012.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   244,    544,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'CGRD2B-PB230', 1,    1,   1.00000
 4.06000E-04,  2.01290E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,     80.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   244,    544,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'CGRD2B-PB230', 1,    1,   1.00000
 8.10200E-04,  4.01360E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   251,    433,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'AÇU2---RN230', 1,    1,   1.00000
 1.49500E-03,  5.27600E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   251,  56455,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'AÇU2---RN230', 1,    1,   1.00000
 0.00000E+00,  1.08010E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   251,  56778,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'AÇU2---RN230', 1,    1,   1.00000
 0.00000E+00,  1.12310E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   259,    542,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'MACEIO-AL230', 1,    1,   1.00000
 1.07790E-03,  1.38790E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   269,  11563,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'EUNAPO-BA230', 1,    1,   1.00000
 1.68170E-02,  1.36370E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   273,    573,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'JARDIM-SE230', 1,    1,   1.00000
 0.00000E+00,  1.27000E-02,  1.000E+02
   0.9822,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     273,      1.10000,      0.95000,   1013.00000,   1013.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   273,    573,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'JARDIM-SE230', 1,    1,   1.00000
 0.00000E+00,  1.27000E-02,  1.000E+02
   0.9822,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     273,      1.10000,      0.95000,   1013.00000,   1013.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   273,    573,      0,'03', 1, 1, 1,      0.000,      0.000, 1, 'JARDIM-SE230', 1,    1,   1.00000
 0.00000E+00,  1.27000E-02,  1.000E+02
   0.9822,    0.0000,    0.0000,    600.00,    720.00,    600.00,  1,     273,      1.10000,      0.95000,   1013.00000,   1013.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   279,    584,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'COTEGI-BA230', 1,    1,   1.00000
 1.72550E-03,  2.02860E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   288,  70005,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'IBICOA-BA230', 1,    1,   1.00000
 0.00000E+00,  6.92300E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,    100.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   288,  70011,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'IBICOA-BA230', 1,    1,   1.00000
 0.00000E+00,  2.00000E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   289,    582,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SAPEAC-BA230', 1,    1,   1.00000
 1.06760E-03,  5.26840E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,    499.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   289,  70003,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SAPEAC-BA230', 1,    1,   1.00000
 0.00000E+00,  5.00000E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,    450.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   289,  70010,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SAPEAC-BA230', 1,    1,   1.00000
 0.00000E+00,  6.20800E-03,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   2123.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   290,  57740,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PARAIS-RN230', 1,    1,   1.00000
 0.00000E+00,  1.06640E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   300,      1,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PAF3-B-BA230', 1,    1,   1.00000
 0.00000E+00,  2.11240E-01,  1.000E+02
   1.0500,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.05000,      1.05000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   300,     11,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PAF3-B-BA230', 1,    1,   1.00000
 0.00000E+00,  6.01700E-02,  1.000E+02
   1.0500,    0.0000,    0.0000,    240.00,    288.00,    240.00,  0,       0,      1.05000,      1.05000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   300,    500,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PAF3-B-BA230', 1,    1,   1.00000
 0.00000E+00,  1.41400E-02,  1.000E+02
   0.9630,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     300,      1.10000,      0.90000,   1015.00000,   1015.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   325,    525,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'FORTA2-CE230', 1,    1,   1.00000
 0.00000E+00,  1.27000E-02,  1.000E+02
   0.9841,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     325,      1.16900,      0.77400,    993.00000,    993.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   325,    525,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'FORTA2-CE230', 1,    1,   1.00000
 0.00000E+00,  1.27000E-02,  1.000E+02
   0.9841,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     325,      1.16900,      0.77400,    993.00000,    993.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   325,    525,      0,'03', 1, 1, 1,      0.000,      0.000, 1, 'FORTA2-CE230', 1,    1,   1.00000
 0.00000E+00,  1.27000E-02,  1.000E+02
   0.9841,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     325,      1.16900,      0.77400,    993.00000,    993.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   325,    525,      0,'04', 1, 1, 1,      0.000,      0.000, 1, 'FORTA2-CE230', 1,    1,   1.00000
 0.00000E+00,  1.27000E-02,  1.000E+02
   0.9841,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     325,      1.16900,      0.77400,    993.00000,    993.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   326,    526,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SOBRA3-CE230', 1,    1,   1.00000
 0.00000E+00,  1.27500E-02,  1.000E+02
   0.9680,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     326,      1.17300,      0.86400,    991.00000,    991.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   326,    526,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'SOBRA3-CE230', 1,    1,   1.00000
 0.00000E+00,  1.27500E-02,  1.000E+02
   0.9680,    0.0000,    0.0000,    600.00,    600.00,    600.00,  1,     326,      1.17300,      0.86400,    991.00000,    991.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   329,    529,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'BESPER-MA230', 1,    1,   1.00000
 0.00000E+00,  3.44000E-02,  1.000E+02
   0.9560,    0.0000,    0.0000,    300.00,    300.00,    300.00,  1,     329,      1.10000,      0.90000,   1014.00000,   1014.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   332,    532,      0,'05', 1, 1, 1,      0.000,      0.000, 1, 'SLUIS2-MA230', 1,    1,   1.00000
 4.06500E-04,  1.48370E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,    284.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   349,    549,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'GARANH-PE230', 1,    1,   1.00000
 0.00000E+00,  2.23000E-02,  1.000E+02
   0.9206,    0.0000,    0.0000,    600.00,    720.00,    720.00,  1,     349,      1.10900,      0.84000,   1005.00000,   1005.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   349,  58007,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'GARANH-PE230', 1,    1,   1.00000
 0.00000E+00,  9.22780E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   349,  58027,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'GARANH-PE230', 1,    1,   1.00000
 0.00000E+00,  1.12510E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   353,    541,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SUAPE2-PE230', 1,    1,   1.00000
 2.43600E-04,  1.44160E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   353,    542,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SUAPE2-PE230', 1,    1,   1.00000
 1.37020E-03,  1.18110E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   355,    555,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'MCHAP2-BA230', 1,    1,   1.00000
 0.00000E+00,  1.55600E-02,  1.000E+02
   0.9717,    0.0000,    0.0000,    900.00,   1080.00,    900.00,  1,     355,      1.10000,      0.90000,    997.00000,    997.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   355,    555,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'MCHAP2-BA230', 1,    1,   1.00000
 0.00000E+00,  1.55600E-02,  1.000E+02
   0.9717,    0.0000,    0.0000,    900.00,   1080.00,    900.00,  1,     355,      1.10000,      0.90000,    997.00000,    997.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   355,    555,      0,'03', 1, 1, 1,      0.000,      0.000, 1, 'MCHAP2-BA230', 1,    1,   1.00000
 0.00000E+00,  1.55600E-02,  1.000E+02
   0.9717,    0.0000,    0.0000,    900.00,   1080.00,    900.00,  1,     355,      1.10000,      0.90000,    997.00000,    997.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   355,  59057,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'MCHAP2-BA230', 1,    1,   1.00000
 0.00000E+00,  8.07010E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   355,  59076,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'MCHAP2-BA230', 1,    1,   1.00000
 0.00000E+00,  7.73210E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   355,  59512,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'MCHAP2-BA230', 1,    1,   1.00000
 0.00000E+00,  1.01620E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   365,  70001,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'IBIAP2-CE230', 1,    1,   1.00000
 0.00000E+00,  1.00000E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   385,    585,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'BJLAP2-BA230', 1,    1,   1.00000
 0.00000E+00,  2.85000E-02,  1.000E+02
   0.9583,    0.0000,    0.0000,    300.00,    360.00,    300.00,  1,     385,      1.17300,      0.86400,    994.00000,    994.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   385,    585,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'BJLAP2-BA230', 1,    1,   1.00000
 0.00000E+00,  2.85000E-02,  1.000E+02
   0.9583,    0.0000,    0.0000,    300.00,    360.00,    300.00,  1,     385,      1.17300,      0.86400,    994.00000,    994.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   385,    585,      0,'03', 1, 1, 1,      0.000,      0.000, 1, 'BJLAP2-BA230', 1,    1,   1.00000
 0.00000E+00,  2.85000E-02,  1.000E+02
   0.9583,    0.0000,    0.0000,    300.00,    360.00,    300.00,  1,     385,      1.17300,      0.86400,    994.00000,    994.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   387,    846,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'REGUA--BA230', 1,    1,   1.00000
 3.21790E-02,  2.04770E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   500,     14,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PAF4---BA500', 1,    1,   1.00000
 0.00000E+00,  8.90330E-03,  1.000E+02
   1.0500,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.05000,      1.05000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   506,     21,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SOBRAD-BA500', 1,    1,   1.00000
 0.00000E+00,  1.90000E-02,  1.000E+02
   1.0500,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.05000,      1.05000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   506,  56755,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SOBRAD-BA500', 1,    1,   1.00000
 0.00000E+00,  3.29650E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   523,  56606,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'JCMR3--RN500', 1,    1,   1.00000
 0.00000E+00,  8.30510E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   523,  56622,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'JCMR3--RN500', 1,    1,   1.00000
 0.00000E+00,  9.96610E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   523,  56720,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'JCMR3--RN500', 1,    1,   1.00000
 0.00000E+00,  1.06890E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   523,  56731,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'JCMR3--RN500', 1,    1,   1.00000
 0.00000E+00,  7.56400E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   532,    332,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SLUIS2-MA500', 1,    1,   1.00000
 0.00000E+00,  1.13000E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,    600.00,    642.00,    600.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   532,    332,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'SLUIS2-MA500', 1,    1,   1.00000
 0.00000E+00,  1.13000E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,    600.00,    642.00,    600.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   532,    332,      0,'03', 1, 1, 1,      0.000,      0.000, 1, 'SLUIS2-MA500', 1,    1,   1.00000
 0.00000E+00,  1.13000E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,    600.00,    642.00,    600.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   532,    332,      0,'04', 1, 1, 1,      0.000,      0.000, 1, 'SLUIS2-MA500', 1,    1,   1.00000
 0.00000E+00,  1.13000E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,    600.00,    642.00,    600.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   537,  58194,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'S.J.PI-PI500', 1,    1,   1.00000
 0.00000E+00,  8.95920E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   537,  58196,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'S.J.PI-PI500', 1,    1,   1.00000
 0.00000E+00,  8.95920E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   537,  58197,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'S.J.PI-PI500', 1,    1,   1.00000
 0.00000E+00,  1.04840E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   555,  59087,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'MCHAP2-BA500', 1,    1,   1.00000
 0.00000E+00,  3.09210E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   564,  13003,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SALOPE-MA500', 1,    1,   1.00000
 0.00000E+00,  3.59760E-02,  1.000E+02
   1.0500,    0.0000,    0.0000,    416.00,    499.00,    499.00,  0,       0,      1.05000,      1.05000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   564,  13016,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SALOPE-MA500', 1,    1,   1.00000
 0.00000E+00,  3.55000E-02,  1.000E+02
   1.0500,    0.0000,    0.0000,    416.00,    499.00,    499.00,  0,       0,      1.05000,      1.05000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   564,  13022,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SALOPE-MA500', 1,    1,   1.00000
 0.00000E+00,  7.78000E-02,  1.000E+02
   1.0500,    0.0000,    0.0000,    220.00,    264.00,    264.00,  0,       0,      1.05000,      1.05000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   564,  13029,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SALOPE-MA500', 1,    1,   1.00000
 0.00000E+00,  7.78000E-02,  1.000E+02
   1.0500,    0.0000,    0.0000,    208.00,    250.00,    250.00,  0,       0,      1.05000,      1.05000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   565,    231,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'MIRAND-MA500', 1,    1,   1.00000
 0.00000E+00,  2.67300E-02,  1.000E+02
   1.0460,    0.0000,    0.0000,    450.00,    450.00,    450.00,  1,     565,      1.10000,      0.95000,   1021.00000,   1021.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   565,    231,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'MIRAND-MA500', 1,    1,   1.00000
 0.00000E+00,  2.67300E-02,  1.000E+02
   1.0460,    0.0000,    0.0000,    450.00,    540.00,    450.00,  1,     565,      1.10000,      0.95000,   1021.00000,   1021.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   566,    260,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PAU-FE-PE500', 1,    1,   1.00000
 0.00000E+00,  1.84000E-02,  1.000E+02
   0.9976,    0.0000,    0.0000,    750.00,    900.00,    900.00,  1,     566,      1.10900,      0.84000,   1034.00000,   1034.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   566,    260,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'PAU-FE-PE500', 1,    1,   1.00000
 0.00000E+00,  1.84000E-02,  1.000E+02
   0.9976,    0.0000,    0.0000,    750.00,    900.00,    900.00,  1,     566,      1.10900,      0.84000,   1034.00000,   1034.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   573,  11149,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'JARDIM-SE500', 1,    1,   1.00000
 6.59100E-04,  2.83620E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   573,  11150,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'JARDIM-SE500', 1,    1,   1.00000
 2.19700E-04,  9.45420E-03,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   582,    472,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'OLINDI-BA500', 1,    1,   1.00000
 0.00000E+00,  3.50000E-02,  1.000E+02
   1.0210,    0.0000,    0.0000,    450.00,    540.00,    540.00,  1,     582,      1.10000,      0.90000,   1017.00000,   1017.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   582,  58048,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'OLINDI-BA500', 1,    1,   1.00000
 0.00000E+00,  9.45370E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
   584,    284,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'CAMAC4-BA500', 1,    1,   1.00000
 0.00000E+00,  1.17000E-02,  1.000E+02
   0.9820,    0.0000,    0.0000,   1200.00,   1320.00,   1200.00,  1,     584,      1.10000,      0.90000,   1003.00000,   1003.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   584,    284,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'CAMAC4-BA500', 1,    1,   1.00000
 0.00000E+00,  1.17000E-02,  1.000E+02
   0.9820,    0.0000,    0.0000,   1200.00,   1320.00,   1200.00,  1,     584,      1.10000,      0.90000,   1003.00000,   1003.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   587,    387,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'R.EGUA-BA500', 1,    1,   1.00000
 0.00000E+00,  4.00000E-02,  1.000E+02
   1.0420,    0.0000,    0.0000,    300.00,    360.00,    300.00,  1,     587,      1.10000,      0.90000,   1036.00000,   1036.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
   587,    387,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'R.EGUA-BA500', 1,    1,   1.00000
 0.00000E+00,  4.00000E-02,  1.000E+02
   1.0420,    0.0000,    0.0000,    300.00,    360.00,    300.00,  1,     587,      1.10000,      0.90000,   1036.00000,   1036.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11001,  11225,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PPECE1UTE020', 1,    1,   1.00000
 1.08500E-04,  1.92640E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   3936.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11003,  11225,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'CSP---UTE013', 1,    1,   1.00000
 1.00000E-04,  2.30220E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11010,  11225,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PPECE2UTE020', 1,    1,   1.00000
 2.17000E-04,  3.85270E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,    251.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11050,  70012,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'B.JESU-PI230', 1,    1,   1.00000
 0.00000E+00,  4.98900E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11225,  11525,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PECEM2-CE230', 1,    1,   1.00000
 0.00000E+00,  8.33000E-03,  1.000E+02
   0.9870,    0.0000,    0.0000,   1200.00,   1320.00,   1320.00,  1,   11225,      1.10000,      0.90000,    999.00000,    999.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11225,  11525,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'PECEM2-CE230', 1,    1,   1.00000
 0.00000E+00,  8.33000E-03,  1.000E+02
   0.9870,    0.0000,    0.0000,   1200.00,   1320.00,   1320.00,  1,   11225,      1.10000,      0.90000,    999.00000,    999.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11225,  11525,      0,'03', 1, 1, 1,      0.000,      0.000, 1, 'PECEM2-CE230', 1,    1,   1.00000
 0.00000E+00,  8.33000E-03,  1.000E+02
   0.9870,    0.0000,    0.0000,   1200.00,   1320.00,   1320.00,  1,   11225,      1.10000,      0.90000,    999.00000,    999.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11225,  55775,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PECEM2-CE230', 1,    1,   1.00000
 0.00000E+00,  1.04220E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11225,  55813,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PECEM2-CE230', 1,    1,   1.00000
 0.00000E+00,  9.67200E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11246,  11546,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'CMRIM2-RN230', 1,    1,   1.00000
 0.00000E+00,  2.97350E-02,  1.000E+02
   0.9626,    0.0000,    0.0000,    450.00,    540.00,    540.00,  1,   11246,      1.10000,      0.90000,   1000.00000,   1000.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11246,  11546,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'CMRIM2-RN230', 1,    1,   1.00000
 0.00000E+00,  2.97350E-02,  1.000E+02
   0.9626,    0.0000,    0.0000,    450.00,    540.00,    540.00,  1,   11246,      1.10000,      0.90000,   1000.00000,   1000.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11246,  11546,      0,'03', 1, 1, 1,      0.000,      0.000, 1, 'CMRIM2-RN230', 1,    1,   1.00000
 0.00000E+00,  2.97350E-02,  1.000E+02
   0.9626,    0.0000,    0.0000,    450.00,    540.00,    540.00,  1,   11246,      1.10000,      0.90000,   1000.00000,   1000.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11260,  59204,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'GOURO2-BA230', 1,    1,   1.00000
 0.00000E+00,  6.00000E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11261,  58806,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'OUROL2-BA230', 1,    1,   1.00000
 0.00000E+00,  1.07260E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,    251.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11261,  58824,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'OUROL2-BA230', 1,    1,   1.00000
 0.00000E+00,  5.78220E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11261,  58832,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'OUROL2-BA230', 1,    1,   1.00000
 0.00000E+00,  7.62110E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11261,  58852,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'OUROL2-BA230', 1,    1,   1.00000
 0.00000E+00,  4.85720E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11261,  58871,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'OUROL2-BA230', 1,    1,   1.00000
 0.00000E+00,  6.66850E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11265,  56311,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'AÇU3---RN230', 1,    1,   1.00000
 0.00000E+00,  1.08430E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,    100.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11265,  56477,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'AÇU3---RN230', 1,    1,   1.00000
 0.00000E+00,  9.38990E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,    100.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11265,  56515,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'AÇU3---RN230', 1,    1,   1.00000
 0.00000E+00,  1.13520E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,    150.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11265,  56532,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'AÇU3---RN230', 1,    1,   1.00000
 0.00000E+00,  1.00070E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,    600.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11265,  70006,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'AÇU3---RN230', 1,    1,   1.00000
 0.00000E+00,  1.00000E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11265,  70006,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'AÇU3---RN230', 1,    1,   1.00000
 0.00000E+00,  1.00000E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11265,  70007,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'AÇU3---RN230', 1,    1,   1.00000
 0.00000E+00,  8.47900E-03,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11265,  70007,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'AÇU3---RN230', 1,    1,   1.00000
 0.00000E+00,  8.47900E-03,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11265,  70008,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'AÇU3---RN230', 1,    1,   1.00000
 0.00000E+00,  6.84100E-03,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11394,  59316,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'IGAPO3-BA230', 1,    1,   1.00000
 0.00000E+00,  7.94150E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11394,  59521,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'IGAPO3-BA230', 1,    1,   1.00000
 0.00000E+00,  1.08330E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11394,  59524,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'IGAPO3-BA230', 1,    1,   1.00000
 0.00000E+00,  7.42200E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11500,  58289,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SLUZI2-PB500', 1,    1,   1.00000
 0.00000E+00,  1.03120E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11500,  58296,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SLUZI2-PB500', 1,    1,   1.00000
 0.00000E+00,  1.08730E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11500,  58507,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SLUZI2-PB500', 1,    1,   1.00000
 0.00000E+00,  5.37960E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11500,  58513,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SLUZI2-PB500', 1,    1,   1.00000
 0.00000E+00,  5.37960E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11500,  58514,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SLUZI2-PB500', 1,    1,   1.00000
 0.00000E+00,  5.56470E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11546,  56749,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'CMRIM2-RN500', 1,    1,   1.00000
 0.00000E+00,  3.19330E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11560,  11260,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'GOURO2-BA500', 1,    1,   1.00000
 0.00000E+00,  1.55600E-02,  1.000E+02
   1.0410,    0.0000,    0.0000,    900.00,   1080.00,    900.00,  1,   11560,      1.10000,      0.90000,   1045.00000,   1045.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11560,  11260,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'GOURO2-BA500', 1,    1,   1.00000
 0.00000E+00,  1.55600E-02,  1.000E+02
   1.0410,    0.0000,    0.0000,    900.00,   1080.00,    900.00,  1,   11560,      1.10000,      0.90000,   1045.00000,   1045.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11560,  59130,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'GOURO2-BA500', 1,    1,   1.00000
 0.00000E+00,  9.26440E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11561,  11261,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'OUROL2-BA500', 1,    1,   1.00000
 0.00000E+00,  1.55600E-02,  1.000E+02
   1.0300,    0.0000,    0.0000,    900.00,   1080.00,    900.00,  1,   11561,      1.10000,      0.90000,   1036.00000,   1036.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11561,  11261,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'OUROL2-BA500', 1,    1,   1.00000
 0.00000E+00,  1.55600E-02,  1.000E+02
   1.0300,    0.0000,    0.0000,    900.00,   1080.00,    900.00,  1,   11561,      1.10000,      0.90000,   1036.00000,   1036.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11561,  11261,      0,'03', 1, 1, 1,      0.000,      0.000, 1, 'OUROL2-BA500', 1,    1,   1.00000
 0.00000E+00,  1.55600E-02,  1.000E+02
   1.0300,    0.0000,    0.0000,    900.00,   1080.00,    900.00,  1,   11561,      1.10000,      0.90000,   1036.00000,   1036.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11594,  11394,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'IGAPO3-BA500', 1,    1,   1.00000
 0.00000E+00,  1.86600E-02,  1.000E+02
   1.0280,    0.0000,    0.0000,    750.00,    900.00,    750.00,  1,   11594,      1.10000,      0.90000,   1037.00000,   1037.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11594,  11394,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'IGAPO3-BA500', 1,    1,   1.00000
 0.00000E+00,  1.86600E-02,  1.000E+02
   1.0280,    0.0000,    0.0000,    750.00,    900.00,    750.00,  1,   11594,      1.10000,      0.90000,   1037.00000,   1037.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11594,  11394,      0,'03', 1, 1, 1,      0.000,      0.000, 1, 'IGAPO3-BA500', 1,    1,   1.00000
 0.00000E+00,  1.86600E-02,  1.000E+02
   1.0280,    0.0000,    0.0000,    750.00,    900.00,    750.00,  1,   11594,      1.10000,      0.90000,   1037.00000,   1037.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11594,  11394,      0,'04', 1, 1, 1,      0.000,      0.000, 1, 'IGAPO3-BA500', 1,    1,   1.00000
 0.00000E+00,  1.86600E-02,  1.000E+02
   1.0280,    0.0000,    0.0000,    750.00,    900.00,    750.00,  1,   11594,      1.10000,      0.90000,   1037.00000,   1037.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 11594,  11394,      0,'05', 1, 1, 1,      0.000,      0.000, 1, 'IGAPO3-BA500', 1,    1,   1.00000
 0.00000E+00,  1.86600E-02,  1.000E+02
   1.0280,    0.0000,    0.0000,    750.00,    900.00,    750.00,  1,   11594,      1.10000,      0.90000,   1037.00000,   1037.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12201,  12501,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'CNOVO2-PI230', 1,    1,   1.00000
 0.00000E+00,  2.66700E-02,  1.000E+02
   0.9664,    0.0000,    0.0000,    600.00,    600.00,    400.00,  1,   12201,      1.18000,      0.86000,   1003.00000,   1003.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12201,  12501,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'CNOVO2-PI230', 1,    1,   1.00000
 0.00000E+00,  2.66700E-02,  1.000E+02
   0.9664,    0.0000,    0.0000,    600.00,    600.00,    400.00,  1,   12201,      1.18000,      0.86000,   1003.00000,   1003.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12201,  12501,      0,'03', 1, 1, 1,      0.000,      0.000, 1, 'CNOVO2-PI230', 1,    1,   1.00000
 0.00000E+00,  2.66700E-02,  1.000E+02
   0.9664,    0.0000,    0.0000,    600.00,    600.00,    400.00,  1,   12201,      1.18000,      0.86000,   1003.00000,   1003.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12201,  58207,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'CNOVO2-PI230', 1,    1,   1.00000
 0.00000E+00,  1.05720E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12201,  58216,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'CNOVO2-PI230', 1,    1,   1.00000
 0.00000E+00,  1.00470E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12201,  58226,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'CNOVO2-PI230', 1,    1,   1.00000
 0.00000E+00,  1.15410E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12201,  58233,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'CNOVO2-PI230', 1,    1,   1.00000
 0.00000E+00,  6.72330E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12201,  58239,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'CNOVO2-PI230', 1,    1,   1.00000
 0.00000E+00,  6.26680E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12201,  58249,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'CNOVO2-PI230', 1,    1,   1.00000
 0.00000E+00,  6.18970E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12201,  58272,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'CNOVO2-PI230', 1,    1,   1.00000
 0.00000E+00,  9.39090E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12201,  58294,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'CNOVO2-PI230', 1,    1,   1.00000
 0.00000E+00,  6.75690E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12312,  58315,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'QNOVA2-PI500', 1,    1,   1.00000
 0.00000E+00,  2.85350E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12312,  58786,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'QNOVA2-PI500', 1,    1,   1.00000
 0.00000E+00,  3.70360E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12321,    523,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'JCMR3--RN230', 1,    1,   1.00000
 0.00000E+00,  1.55000E-02,  1.000E+02
   0.9652,    0.0000,    0.0000,    900.00,   1080.00,    900.00,  1,   12321,      1.10000,      0.90000,   1000.00000,   1000.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12321,    523,      0,'02', 1, 1, 1,      0.000,      0.000, 1, 'JCMR3--RN230', 1,    1,   1.00000
 0.00000E+00,  1.55000E-02,  1.000E+02
   0.9652,    0.0000,    0.0000,    900.00,   1080.00,    900.00,  1,   12321,      1.10000,      0.90000,   1000.00000,   1000.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12321,    523,      0,'03', 1, 1, 1,      0.000,      0.000, 1, 'JCMR3--RN230', 1,    1,   1.00000
 0.00000E+00,  1.55000E-02,  1.000E+02
   0.9652,    0.0000,    0.0000,    900.00,   1080.00,    900.00,  1,   12321,      1.10000,      0.90000,   1000.00000,   1000.00000, 32,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12321,  56574,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'JCMR3--RN230', 1,    1,   1.00000
 0.00000E+00,  1.18320E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12321,  56699,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'JCMR3--RN230', 1,    1,   1.00000
 0.00000E+00,  8.75030E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12321,  56760,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'JCMR3--RN230', 1,    1,   1.00000
 0.00000E+00,  5.79580E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12321,  56766,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'JCMR3--RN230', 1,    1,   1.00000
 0.00000E+00,  1.01560E-01,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 12902,  55412,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'ACARA3-CE500', 1,    1,   1.00000
 0.00000E+00,  3.63920E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,     33.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 13008,    564,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'MARA5GUTE013', 1,    1,   1.00000
 0.00000E+00,  3.59760E-02,  1.000E+02
   0.9500,    0.0000,    0.0000,    416.00,    499.00,    499.00,  0,       0,      0.95000,      0.95000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 13033,    564,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'PARNAVUTE013', 1,    1,   1.00000
 0.00000E+00,  3.09300E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,    450.00,    450.00,    450.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 55412,  55443,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'ACARA2-CE230', 1,    1,   1.00000
 0.00000E+00,  5.91970E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 55765,  11225,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'DNPARA-CE034', 1,    1,   1.00000
 0.00000E+00,  1.00000E-01,  1.000E+02
   0.9958,    0.0000,    0.0000,     40.00,     53.00,     40.00,  1,   55765,      1.05000,      0.95000,   1012.00000,   1012.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 56094,    222,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'ALEX---CE034', 1,    1,   1.00000
 0.00000E+00,  4.19160E-02,  1.000E+02
   0.9973,    0.0000,    0.0000,    334.00,    334.00,    300.00,  1,   56094,      1.10000,      0.90000,   1000.00000,   1000.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 56478,  11265,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'MEL2---RN034', 1,    1,   1.00000
 0.00000E+00,  1.66660E-02,  1.000E+02
   0.9660,    0.0000,    0.0000,    300.00,    300.00,    300.00,  1,   56478,      1.10000,      0.90000,   1000.00000,   1000.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 58144,    220,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'BLMNTE-PE034', 1,    1,   1.00000
 0.00000E+00,  2.66660E-02,  1.000E+02
   0.9850,    0.0000,    0.0000,    210.00,    210.00,    210.00,  1,   58144,      1.10000,      0.90000,   1004.00000,   1004.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 58690,    202,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'FUTURA-BA034', 1,    1,   1.00000
 0.00000E+00,  1.75000E-02,  1.000E+02
   0.9537,    0.0000,    0.0000,    800.00,    800.00,    800.00,  1,   58690,      1.10000,      0.90000,   1006.00000,   1006.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 59176,    537,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SGONCA-PI034', 1,    1,   1.00000
 0.00000E+00,  5.18510E-02,  1.000E+02
   0.9504,    0.0000,    0.0000,    270.00,    270.00,    240.00,  1,   59176,      1.10000,      0.90000,   1004.00000,   1004.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 59189,    585,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'SDSER3-BA034', 1,    1,   1.00000
 0.00000E+00,  2.33300E-02,  1.000E+02
   0.9671,    0.0000,    0.0000,    600.00,    600.00,    200.00,  1,   59189,      1.10000,      0.90000,   1001.00000,   1001.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 70002,  12999,      0,'01', 1, 1, 1,      0.000,      0.000, 1, 'FICT02      ', 1,    1,   1.00000
 0.00000E+00,  1.67660E-02,  1.000E+02
   1.0000,    0.0000,    0.0000,   8888.00,   8888.00,   8888.00,  0,       0,      1.00000,      1.00000,      0.00000,      0.00000, 33,  0,   0.00000,   0.00000
  1.00000,   0.00000
 0  / END OF TRANSFORMER DATA, BEGIN AREA DATA
   200,     0,     0.000,    10.000, 'REGIÃO NOR'
 0  / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
 0  / END OF TWO-TERMINAL DC DATA, BEGIN VSC DATA
 0  / END OF VSC DATA, BEGIN IMPEDANCE CORRECTION DATA
 0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
 0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
 0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
 0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
 0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
 0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
 0 / END OF FACTS CONTROL DEVICE DATA, BEGIN SWITCHED SHUNT DATA
 0 / END OF SWITCHED SHUNT DATA
Q / END OF DATA
